datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/10/05 23:15:00,0.7305458759342103,0.6886786600837898,89.96477433700949,110.61315571842744,2.927892403539185,2.99,2826.19909067243,3008.4907500528025,0.9811297087770338,1.000866098690093,37.8097293629249,16.886017059220283,2.7237155192549185,1.0779006108444091,1.0480858123598793,17.083344061666665,passed,
2025/10/05 23:30:00,0.7320087689489845,0.6891882282775491,90.52122992978363,111.44760436925077,2.923334639413045,2.98,2854.4429660389696,3028.6498878533152,0.981139353356379,1.0006728696641836,37.39086981982507,16.83738812980554,2.7098982976816237,1.080780087116933,1.0533427124814736,17.198249126666663,passed,
2025/10/05 23:45:00,0.747458534839236,0.6827215425023384,92.07342588823191,112.8208782417694,2.84934522945377,2.87,2953.9496386749097,3236.5562265555527,0.9812230891553214,0.9993746013991276,34.6603761317123,12.288579344318137,2.6332331065259242,0.9652736480879042,0.9667623928778638,17.638888355,passed,
2025/10/06 00:00:00,0.7328555501724915,0.6874105801378647,94.54585427928723,115.98907650338406,2.8240960939005655,2.83,3077.323911829411,3337.245082166663,0.9821906078905474,0.9994137579359781,34.94177567994202,11.13255413020374,2.642214522003351,0.9722778878052397,0.9571648735785903,18.115359239999993,passed,
2025/10/06 00:15:00,0.7298943278929975,0.6942512888771679,97.74586050810507,120.0617484510794,2.823210743860662,2.83,3193.1655802270457,3441.5619939481476,0.9824615809008864,0.9995026037128226,35.00467684983996,10.392567025837218,2.6362109658935653,1.0020265668104509,0.9795970526995268,18.731234169999993,passed,
2025/10/06 00:30:00,0.7269602130312881,0.6936828985213931,96.97859488014268,119.1241070001097,2.8222287704652897,2.83,3161.895439593151,3423.82204174899,0.982534037005815,0.9996927688400529,35.441789491551724,10.26315572370051,2.650031913764162,0.9966350255853305,0.9706694877345742,18.586401349999996,passed,
2025/10/06 00:45:00,0.7271063661285071,0.6965029529140271,98.29584670710844,120.75417523289377,2.8252698790210995,2.83,3212.784566586279,3452.1269807790313,0.9826730336937984,0.9996881339146051,35.29522444699014,10.361601586173942,2.638940332561536,1.0083281930092587,0.9807482260885951,18.83017384111112,passed,
2025/10/06 01:00:00,0.7278954107467412,0.6959700025708923,98.16609901399954,120.56226865472216,2.8247914191841446,2.82,3207.2208344005608,3453.093900306655,0.9825896983577445,0.9996485593200791,35.23382517225131,10.263779569761086,2.637781515007235,1.0084595206381912,0.9820854003229827,18.813999911666667,passed,
2025/10/06 01:15:00,0.7272365177846842,0.6956285601146845,98.15065626709409,120.44147292263685,2.8251833150029664,2.82,3203.99674710908,3449.530397546402,0.9825929783807298,0.9996590103825331,35.34328160865642,10.2789479715713,2.6450411970704746,1.0042429116976024,0.9774560317475479,18.797433874999996,passed,
2025/10/06 01:30:00,0.7288473362533224,0.6945798242454911,98.07690654236161,120.2498935782364,2.8222086844121863,2.82,3207.771762723081,3448.958469085738,0.9826134119198872,0.9995294006970198,35.04990494670674,10.27266354855923,2.6355988240879653,1.0046399412188163,0.9806051928261981,18.786681869999995,passed,
2025/10/06 01:45:00,0.7271311856218552,0.6947950496031384,98.06449495922841,120.1869219905008,2.821296371946489,2.83,3207.4340242997628,3447.633309886749,0.9827380913355274,0.999613876105095,35.233766799328215,10.217714370899271,2.6410684767923134,1.005548517620603,0.9792787319249562,18.775917324999995,passed,
2025/10/06 02:00:00,0.7277902591353367,0.6940520244896891,97.99795217180626,120.00362198670398,2.8218178475732323,2.82,3201.4890916989025,3446.46138620539,0.982625537251809,0.9995594814837109,35.22024379183329,10.179868339850158,2.645174562840336,1.0045038228448555,0.9795438004238851,18.759305308333335,passed,
2025/10/06 02:15:00,0.728185444265578,0.6936191213464674,97.90543864397824,119.8422991847575,2.8207816910694117,2.8,3198.0836206768286,3448.483057166793,0.9825893767643531,0.9995363954936493,35.184548929156534,10.056845569041027,2.6443021554379826,0.9987106161628301,0.9745944458562806,18.74851359333333,passed,
2025/10/06 02:30:00,0.7274121813132506,0.6932413980396839,97.90714030572094,119.74299087565898,2.8180383390524315,2.8,3202.2735156899826,3446.929612126195,0.9827397541828575,0.999534979129555,35.184234806438255,10.036099392140096,2.644698701624337,0.9992969610185042,0.9746881398686589,18.737709338333335,passed,
2025/10/06 02:45:00,0.7279448364708341,0.6926708234404666,97.77323218889288,119.53138847507361,2.815918093593337,2.8,3199.8896425944404,3448.404348718747,0.9827418634853765,0.9994984217673512,35.09107014250681,9.910145260254204,2.640868712843695,0.9977012664175987,0.9741096404288924,18.72105134166667,passed,
2025/10/06 03:00:00,0.72952324371964,0.6917427159758843,97.70351060314674,119.35998930042204,2.8168767655879825,2.8,3192.087339988823,3450.2308235247588,0.9825273785445849,0.9994024577243897,35.0100796970618,9.82501433561763,2.64387059563883,0.9949816633486886,0.9739501093589638,18.710591704444447,passed,
2025/10/06 03:15:00,0.7289965329269249,0.6915078904070244,97.60981896647422,119.19790733366804,2.8153893975160202,2.8,3189.540675245793,3450.3585549731984,0.9825757304361536,0.9994246098277528,35.05766824325262,9.720071168406456,2.645025956193047,0.9936803411175876,0.9721745321572413,18.693901893333333,passed,
2025/10/06 03:30:00,0.7279520600297797,0.6912537133725584,97.62549267461227,119.11644029595031,2.8137328140950557,2.79,3191.6636159957507,3448.285584727765,0.9826946714619181,0.9994441562539311,35.13157394372558,9.707153043874628,2.648951699951775,0.9936919819512202,0.9712699383141706,18.683042949999997,passed,
2025/10/06 03:45:00,0.7309877989352602,0.6899812273692852,97.43068067614792,118.83086666540049,2.8118463576325623,2.79,3186.158304019018,3454.37929718467,0.9824935095268731,0.9992808658407569,34.787887982706636,9.503720866631566,2.6382328079763466,0.9906937736074927,0.9726941303458613,18.672171466666665,passed,
2025/10/06 04:00:00,0.7298169958049168,0.6897226755415442,97.42443689855888,118.72406434063308,2.809341015828303,2.79,3190.8926837304352,3449.6096869136654,0.9826890951103857,0.9992979937004957,34.81547987727844,9.55172167513748,2.6390186268754516,0.9909206962077043,0.9718631811202072,18.655435675555548,passed,
2025/10/06 04:15:00,0.732055941830047,0.6888102683653411,97.27869172672287,118.5002196188747,2.809023061692888,2.79,3185.54048786345,3451.8336499572233,0.9825157586509837,0.9991797938738822,34.58276487502258,9.454248820493776,2.632417930199507,0.9890641337936878,0.973156820868056,18.64453702222222,passed,
2025/10/06 04:30:00,0.730612691192137,0.6887591672221585,97.32271941347628,118.45500668223025,2.8086427762637225,2.79,3187.0720610556023,3447.3159025418227,0.9826327083481623,0.999224321139999,34.72821429011915,9.510020143529758,2.6392181478271692,0.9894490373195556,0.9719667340602933,18.633625828888892,passed,
2025/10/06 04:45:00,0.7295583016030134,0.6887964669020066,97.2720669898492,118.3481902788125,2.8086847672839106,2.79,3185.2379366065334,3443.0758829542383,0.9827052727612718,0.9992760443726325,34.845743674321696,9.534692685737442,2.642807056050692,0.9912866909972994,0.9724213862733171,18.616844057777772,passed,
2025/10/06 05:00:00,0.7321987479448441,0.6877500678712691,97.17644726416177,118.15122441037892,2.810002222015351,2.79,3182.3855810377195,3436.973634270304,0.9825311476233365,0.9991093854470862,34.54404976233125,9.696015396167326,2.636240364332104,0.9872866796305001,0.9721859594439332,18.600414103333335,passed,
2025/10/06 05:15:00,0.7312805810364615,0.6879204493154133,97.19285388130629,118.12707440569886,2.8097183497149896,2.81,3185.4795413059824,3432.736514919658,0.9826493990822991,0.9991466374548756,34.597247579810336,9.772472535326706,2.636478335562,0.9931709491843862,0.9767167446222554,18.595323095555557,passed,
2025/10/06 05:30:00,0.7308829291768019,0.6878814065093269,97.1344018033524,118.01199705298552,2.8111205428383363,2.8,3181.750348207042,3427.1782256070283,0.9826413202852128,0.9991688619343491,34.67361696993084,9.847026377500523,2.639690795321411,0.9930273870859375,0.9759483979035157,18.578494879999997,passed,
2025/10/06 05:45:00,0.7255034498303057,0.71371005551232,109.25165908292385,133.09629311929723,2.855306675165026,3.03,3623.1406804463886,3626.129574841928,0.9837629943524361,0.9994961537707989,34.599075227857476,11.966525335987209,2.6019647707835105,1.1082108867101392,1.0725941887707322,20.69888975,passed,
2025/10/06 06:00:00,0.7224208888452438,0.7060847993015698,99.57109966231567,122.29735984079753,2.8891748342083785,2.88,3257.5750472440245,3310.6358211253173,0.982903369164604,1.000258440480973,35.88805915034727,14.695014230533316,2.6166105244560924,1.0213099694340373,0.9759768576651077,18.97670954666666,passed,
2025/10/06 06:15:00,0.7182510346896883,0.7060051119963691,98.59608371681156,121.16652804713,2.8913068947245457,2.87,3220.561014322774,3276.145206177862,0.9830733943997438,1.00053543151295,36.43870151780346,14.9172314024216,2.630768309216708,1.0155429292004168,0.9645651069971933,18.783971488333332,passed,
2025/10/06 06:30:00,0.7179165834213144,0.7048162426659762,97.51250034621147,119.89952472294007,2.8929281028054565,2.88,3179.326604908948,3249.6897857727545,0.9829548023256395,1.000617904490592,36.59388495492767,14.98249458074966,2.6333204980287674,1.0075470283208714,0.9563288705408373,18.59868219,passed,
2025/10/06 06:45:00,0.7163117065147155,0.7066884008639429,97.91975533561639,120.48434861107948,2.8955508355903103,2.91,3197.9182713041896,3250.746338720965,0.9831542390030289,1.0007383872580897,36.69094517612105,15.178137554665161,2.628358013806067,1.023736498089955,0.9684094626623891,18.6724362,passed,
2025/10/06 07:00:00,0.713035764715756,0.7138212673596858,100.9562336285336,124.30734513977353,2.910248604436653,2.9,3312.9865300896136,3278.1342615544518,0.9836774009890907,1.000917880564572,36.79205286185755,16.13797937713661,2.6184131158226633,1.0508857087413475,0.9865120726685589,19.181800085555547,passed,
2025/10/06 07:15:00,0.7177393575073244,0.7115789384946268,99.90514121326935,123.07985552048947,2.9128637466295335,2.92,3272.2122172204336,3262.4136231945436,0.9831973104408093,1.0007449429541697,36.41871744883091,16.111896486579532,2.6048792855036202,1.0416652575409917,0.9839907927822749,19.03447470833333,passed,
2025/10/06 07:30:00,0.7154162518935656,0.7114062846415105,99.09451875769032,122.14753995085066,2.9141935871567792,2.91,3241.845685984358,3239.1651195485456,0.9832618199832912,1.000923710209729,36.74820280558077,16.19973528334112,2.61162297065295,1.0342340078826306,0.9733676304168466,18.88692012777778,passed,
2025/10/06 07:45:00,0.7163047850742429,0.7081871297713078,97.55999429839937,120.20107569055008,2.9079317089834027,2.89,3184.500997915028,3222.025904848058,0.9830528466308252,1.0008921411202123,36.77689751649674,15.768761708105623,2.616136262187139,1.0167095843512781,0.9591800276894771,18.629742725000007,passed,
2025/10/06 08:00:00,0.7164290169917847,0.7065699495166354,96.7854834625234,119.20047004061645,2.906434922041159,2.89,3157.7746685398693,3203.7557427500906,0.9830142082842745,1.0008856405617523,36.78876203025862,15.789886566546873,2.6172436740792473,1.0099632211979288,0.9535649795403635,18.489374144999996,passed,
2025/10/06 08:15:00,0.7147310873492049,0.7091652692985743,98.01019194169457,120.65511862207934,2.9128757244748704,2.92,3202.8912050924373,3211.5079859077027,0.9832390921351168,1.0009546929254252,36.8796803580623,16.230715463480752,2.6174250222393804,1.0194856984877196,0.9593359339591769,18.684347690555555,passed,
2025/10/06 08:30:00,0.7135066859233593,0.7143941995854308,99.14178579773538,122.41608395769107,2.9322312340648127,2.95,3241.791484217412,3204.6794225188646,0.9832848395915228,1.0012014702911076,37.041935715164854,17.11746156680949,2.6030580783329977,1.0394570968215577,0.9724661875432851,18.902543342222224,passed,
2025/10/06 08:45:00,0.7113714591010029,0.7172079400594269,99.45712872024336,122.96764911792248,2.93576726315487,2.94,3247.8873630228063,3219.451037348874,0.9833042511548659,1.0014247673113053,37.37294111166582,16.857578408217524,2.6048000269505085,1.0481663405760577,0.9753864932161412,18.986600355555563,passed,
2025/10/06 09:00:00,0.7137408292261018,0.7082598499699092,96.50479647731775,118.93968190453975,2.9280323720920647,2.96,3143.116059940584,3143.756423251073,0.9830323831805393,1.0011569795456974,37.212163182505044,17.173900847349962,2.619980347169384,1.0148850778516942,0.9524822240145152,18.408166149999996,passed,
2025/10/06 09:15:00,0.7174292090459831,0.7070586215359935,97.88392987385191,120.16262130332221,2.9059211957470366,2.9,3197.8290997679433,3230.582693292461,0.983052366489408,1.0007464579627816,36.592284957376705,15.594511050148473,2.614317267164359,1.0172966212774017,0.9617857635351446,18.680458084444442,passed,
2025/10/06 09:30:00,0.715896702677347,0.7121065238456455,100.42092088503564,123.23086976695967,2.908232478045095,2.9,3292.243007355761,3286.5171192818484,0.9833896098522741,1.0007921627462362,36.561562965348564,15.507134253473785,2.607690996691936,1.0448120231114324,0.9838276850843326,19.132563865555557,passed,
2025/10/06 09:45:00,0.7160144155641559,0.7136595042018646,101.12516563171283,124.08843697639837,2.9100766651980723,2.9,3316.58782490125,3305.5683793655066,0.9833948008954967,1.000805057443169,36.53769576336113,15.399708905435848,2.6037413482067295,1.049212959982839,0.9871919560647526,19.27098224333333,passed,
2025/10/06 10:00:00,0.7164416502313594,0.7178102138621271,103.36642787222668,126.84703246760495,2.910961205970061,2.91,3400.5594736601456,3365.9551216804434,0.983554714476683,1.0007806023931456,36.331136100820665,15.104500993214607,2.5898977193791315,1.0739913387730176,1.0100305682256883,19.697061486666662,passed,
2025/10/06 10:15:00,0.7128574340253212,0.7219138169717236,103.99585336741791,127.86566888327503,2.9278652768697877,3.01,3417.54812516673,3343.4148879974864,0.9836799279574995,1.0011052136289584,36.819312741500426,15.957055767581867,2.593452358263221,1.0876999439961683,1.014898364888798,19.795188844444443,passed,
2025/10/06 10:30:00,0.7121182023947936,0.7197193755469703,101.32108525812349,124.88341214072332,2.9342585372164054,2.93,3320.9705587585927,3269.439340655429,0.9834932670538021,1.0013256668136528,37.09594206079997,16.457405624153782,2.5903500466487848,1.0662001485485422,0.9919000712658639,19.3379665111111,passed,
2025/10/06 10:45:00,0.7115092451497973,0.7160729874384301,100.00392732754258,123.01999717237386,2.9270463380519276,2.92,3273.9630878769894,3243.75506399411,0.9834932208552943,1.0012782025396434,37.19524626694979,16.307034605041537,2.6031918519717583,1.048635699283331,0.9768659884392007,19.07766304888888,passed,
2025/10/06 11:00:00,0.7153958718983179,0.7114616016097195,98.5528281670006,121.07686177517998,2.924660724095829,2.94,3222.5453156656536,3211.2667628411573,0.9831637991286117,1.0010316634909862,36.83344177737787,16.42051875310293,2.599283171741622,1.0338188125855214,0.9702848933212643,18.81671749222222,passed,
2025/10/06 11:15:00,0.7150275265415215,0.7080006756036257,97.24604757278064,119.30264079320037,2.9231165191609962,2.93,3176.7742947776364,3169.7800346148783,0.9831495552087186,1.0009986637239092,36.905652522306234,16.723091557473815,2.608299417342143,1.0187945207685336,0.9576431977037757,18.551717800000002,passed,
2025/10/06 11:30:00,0.7169942163405442,0.7080985651832863,99.35271211165026,121.36880975251432,2.902864698488782,2.89,3256.031910407232,3266.436260955884,0.9833107230187914,1.0006492039852097,36.446348653584174,15.248392072310425,2.6099811150135728,1.030289321685989,0.9732364659672206,18.933842601666665,passed,
2025/10/06 11:45:00,0.7188685905444766,0.7065294477142039,99.03340087620643,120.86238713288178,2.902519554608885,2.89,3244.8716244201732,3258.566303624012,0.9831754306282126,1.0005227678637623,36.2495179962439,15.29111919751192,2.6069441746455118,1.027717132832614,0.973991066327783,18.876355758333336,passed,
2025/10/06 12:00:00,0.7194083530142099,0.7052431263881327,98.86727822916583,120.50469982659058,2.9047426509132577,2.89,3233.2912846466606,3247.7985039493897,0.9830359150878348,1.0004533744962507,36.278328173972156,15.440194360610418,2.6161032571634966,1.0191900806775536,0.967456802499252,18.825897933333337,passed,
2025/10/06 12:15:00,0.7205100487714746,0.7038180771171324,98.55966221798226,120.01398979990024,2.901666373099531,2.88,3227.8221386472896,3240.383503691344,0.9830618431101861,1.000352897320117,36.07238753870726,15.460424412818153,2.610134926314141,1.0155131242013355,0.9662182590919639,18.768574806666663,passed,
2025/10/06 12:30:00,0.7205635676361054,0.7024554307313773,98.35417393740946,119.6103158918493,2.8991856891818317,2.88,3225.2221841011865,3228.775938673769,0.9831637941774635,1.0002821072303096,35.975929076255284,15.61037230031421,2.6103147585498525,1.0149701634864732,0.9668910852052658,18.711338995555558,passed,
2025/10/06 12:45:00,0.7195088024854724,0.701739762339564,98.10930870018939,119.19590899455447,2.89797178212746,2.88,3214.464118929605,3222.5172951218374,0.9831945553447642,1.0003120109034718,36.12630669330151,15.552014882704865,2.618841607468731,1.0119069868616133,0.96310403492424,18.654190499999995,passed,
2025/10/06 13:00:00,0.7278129048734034,0.6865005511640958,91.62177227989326,111.0384737400642,2.8712803419242148,2.79,2966.6936431792633,3135.977002361019,0.9824118672611174,1.0001736085094683,36.08140995569044,13.837406489145256,2.636059133302301,0.9345008254090187,0.9068495159900775,17.52247825777777,passed,
2025/10/06 14:45:00,0.7489071465025993,0.6768187565960824,87.2026066599155,105.51715053628402,2.9617677421263515,2.97,2741.3628110879713,2851.0460856406044,0.9803166915434403,1.0001076118143837,36.27565853645363,19.292760345414923,2.6518017751822427,1.0099070224965905,1.0088807589902493,16.563416271111112,passed,
2025/10/06 15:00:00,0.7193609913733111,0.695913226190418,93.16552166822305,113.33532968362785,2.9233461060423016,2.96,3019.9267350341474,3064.182847062042,0.9823824827886892,1.0006633143215533,36.83466173847943,16.914859614401358,2.6292717310332767,1.0181577184410011,0.9688195693998719,17.785958055555547,passed,
2025/10/06 15:15:00,0.7185096606122863,0.6963477858554472,93.58865411836983,113.72590560765431,2.908733195227063,2.92,3042.2748945541985,3107.224186701463,0.9826390301788909,1.0006516687420108,36.76055943602058,15.894229412763725,2.624984090880771,0.9931281480831124,0.943964627982863,17.88725211166667,passed,
2025/10/06 15:30:00,0.718615920066349,0.6970912830325671,93.99269965443831,114.169834411604,2.9089729562791393,2.94,3051.321637066559,3125.877714757079,0.9825441445417172,1.0006526279941486,36.82210508571059,15.59243882885266,2.629065588444455,0.9885849939606614,0.9391686894638618,17.96930585999999,passed,
2025/10/06 15:45:00,0.717970080144092,0.6983069418719771,94.41760453155075,114.6786824518021,2.906316628949251,2.89,3071.723360577864,3141.54652203936,0.9827190068371332,1.000690319606651,36.78228898710723,15.39395942134314,2.6216939656433373,0.978944931496161,0.928363892967482,18.057729579999997,passed,
2025/10/06 16:00:00,0.7148578976767496,0.7007350428040517,94.88427876311248,115.34911851228763,2.9069481984110506,2.91,3086.7822799670753,3155.7359345443733,0.9829126376661185,1.0009043915473017,37.129394542408434,15.220791297888972,2.627209608057912,0.9928367789311419,0.9359794191700443,18.146677077222225,passed,
2025/10/06 16:15:00,0.7144312238732066,0.7019144000965841,95.23089268981524,115.80824069191446,2.9080630782860273,2.89,3097.776430097577,3166.7572736912366,0.9829253402585444,1.0009524888921557,37.188186208469105,15.12123214493786,2.626540034007203,0.996347107879069,0.9377604576819811,18.217659166666664,passed,
2025/10/06 16:30:00,0.7150901340296018,0.7020979030282006,95.20567601082858,115.82991880162137,2.9068717097442427,2.9,3099.548423942563,3171.293895045485,0.9829225151237376,1.000938584327435,37.08350981716951,15.020317608256505,2.6192952930583253,0.993041755880318,0.9351944245543616,18.228534133333337,passed,
2025/10/06 16:45:00,0.7133110898192334,0.7029740006447374,95.23440871786671,115.91729405813233,2.908056959934934,2.89,3097.5653465979153,3172.292678148139,0.9829744047192184,1.0010643678973297,37.32928399832498,14.968143093402826,2.625804675371714,0.9977805107808485,0.9368118825227565,18.23310426666666,passed,
2025/10/06 17:00:00,0.7143887641979927,0.7027417781729216,95.25683837889319,115.93001843176579,2.907602005726263,2.9,3099.8747806500924,3174.653081967879,0.982932185739578,1.0010035878213648,37.189444599712026,14.94474139139601,2.6206333556278274,0.9961327335040584,0.9366663084083573,18.243829798333337,passed,
2025/10/06 17:15:00,0.7141000855735197,0.7029160470399339,95.29560596776163,115.97719958294127,2.909083556958736,2.9,3098.06022991517,3174.797479178643,0.9828875090866095,1.0010263038239218,37.27286522635765,14.950858575997795,2.6248338190228813,0.9974721259520823,0.9374148045019844,18.248267216666658,passed,
2025/10/06 17:30:00,0.7150657910680467,0.7024674697410119,95.37984975701173,116.0272375292877,2.909029818484383,2.89,3101.725789136456,3174.8834079622084,0.9828506229302675,1.0009475096170666,37.14669924057977,15.013703195065135,2.6230789166335255,0.9931493777952598,0.9349031780651833,18.258843313333337,passed,
2025/10/06 17:45:00,0.7135962129006762,0.7028325346740142,95.41614009837659,116.05679668379786,2.909246916859953,2.89,3102.425655166814,3172.8426235143447,0.9829435958174656,1.001023162198831,37.30841207103772,15.040478163092741,2.6283538725411404,0.9945179364881648,0.9342048450149553,18.256304892222225,passed,
2025/10/06 18:00:00,0.7141361956239982,0.7028241859313299,95.46823303201398,116.12104815636066,2.909700462376886,2.9,3105.0750896461927,3172.912941377661,0.982925846446655,1.000992979802561,37.23558393281715,15.088395405715364,2.6255883216469784,0.9959844672234115,0.93620662098458,18.267064676666664,passed,
2025/10/06 18:15:00,0.7137136378261218,0.7030661162420326,95.52058703982263,116.18561865118872,2.9119141839751532,2.9,3103.632690689041,3170.9059865737527,0.9828892341194051,1.0010228374376353,37.33391252193997,15.158706701250107,2.6302955204532235,0.9945547928959393,0.9341401717710974,18.270918172222224,passed,
2025/10/06 18:30:00,0.7151739081925065,0.7028224525614927,95.54470917997804,116.21585077384974,2.913242915747825,2.91,3103.5422180012697,3171.7771066743476,0.9827683939807755,1.0009499104483348,37.19675172205261,15.192462996118929,2.6264874425888425,0.9942605789177541,0.9356847592066517,18.28152956666667,passed,
2025/10/06 18:45:00,0.7149330098550372,0.7033591211311491,95.80916484581536,116.52376960248714,2.913058049316308,2.9,3115.7583951972147,3175.5060695619864,0.9828614362429821,1.0009519321979996,37.159346130755715,15.240144235157489,2.6234337007443864,0.997817937539214,0.9383777928555567,18.326818589444443,passed,
2025/10/06 19:00:00,0.7137384208618626,0.7043249311775331,96.15364472979728,116.94362561214062,2.9142429946319828,2.91,3127.657178714744,3179.404369409331,0.9829598057665307,1.0010117820355944,37.272130067506794,15.303604129877925,2.6265739424037347,1.0027656774025153,0.9411397199969153,18.380309933333333,passed,
2025/10/06 19:15:00,0.7138959336039797,0.7047996763026487,96.41389243524536,117.26104322117074,2.9141001045228343,2.9,3139.5910377900823,3183.925275286696,0.9830210610519307,1.0009949366230984,37.19631166671729,15.34377700869176,2.6224234116567744,1.0068690752501188,0.9450042562013649,18.427359548888887,passed,
2025/10/06 19:30:00,0.7139314737447998,0.7050743329529866,96.7843281924693,117.64496116075988,2.9155188400019427,2.91,3153.151374871579,3185.683356814318,0.9830609630675068,1.000961491362948,37.15770101658557,15.498295296966392,2.62309585488509,1.0087769331940661,0.9469496518871494,18.480992083888893,passed,
2025/10/06 19:45:00,0.7158117551242817,0.7050971182171963,97.03221452224832,117.94763498340428,2.916279894286474,2.92,3163.6644534124043,3192.045260750095,0.9829792823615021,1.000858497168745,36.918889605657824,15.535691916609778,2.6144669358880432,1.0105026055583763,0.950911480047299,18.53502845333333,passed,
2025/10/06 20:00:00,0.7136976989164968,0.7062061845787873,97.37059397012979,118.35986218325417,2.9164967123503516,2.92,3177.1587179158896,3194.2771433119833,0.9831784858291285,1.000961256559612,37.09877798715994,15.614039017401664,2.6187628959222917,1.0155043542161608,0.9525803316148775,18.582271742222222,passed,
2025/10/06 20:15:00,0.7154383307690604,0.7061923578036495,97.59407979410041,118.61570605409945,2.915948317026589,2.91,3186.075072127093,3205.0259810641924,0.9830895134691554,1.0008660562019502,36.888354350796405,15.502091614071649,2.611446641856959,1.0170928108446582,0.9562421437848839,18.636120359999993,passed,
2025/10/06 20:30:00,0.7151836545166759,0.7066950761003159,97.83678507093435,118.90886503448259,2.9143873806265095,2.92,3195.8397345258204,3215.0516709053495,0.9831450849765846,1.0008743277948595,36.883811176024324,15.365173328247128,2.6103746943773194,1.0216781630960128,0.9600722278048263,18.68382101055555,passed,
2025/10/06 20:45:00,0.7157067001222032,0.7071071086350719,98.10555492201924,119.2346084412735,2.9151449291063853,2.91,3203.1287974358484,3224.617285755951,0.983077920435142,1.0008510907408896,36.85405896554897,15.276592279738717,2.6102127293264843,1.0189761319007724,0.9579791000119021,18.737811400000002,passed,
2025/10/06 21:00:00,0.7139653068279428,0.708214225495538,98.47313123357571,119.66952820392537,2.9191382045586787,2.91,3213.350183924492,3221.8736714500124,0.9831640813823976,1.0009443486926095,37.06708763096299,15.505023589499956,2.617673844399411,1.0255821677537815,0.9614623796861883,18.785307811111107,passed,
2025/10/06 21:15:00,0.7145194572992616,0.7084838449646318,98.70423659298064,119.94716118438821,2.915906090472075,2.92,3224.3507776031915,3236.684477119265,0.9831953311568634,1.0009067670096499,36.95072473096812,15.258704085105556,2.6123454629190443,1.0316273764592787,0.9678065770464968,18.839772050000004,passed,
2025/10/06 21:30:00,0.7162716179144354,0.7082574905762538,98.82608472128656,120.09247657855326,2.9127198958099085,2.91,3232.1155010739926,3250.077315965383,0.9831487400727186,1.000806639562767,36.702151475726154,15.026917613861515,2.6028251767408466,1.0325091319928488,0.9710362721378601,18.880811986666668,passed,
2025/10/06 21:45:00,0.7151473515584091,0.7051373806149311,97.21694955263217,118.06801223188425,2.9138448356339097,2.91,3166.1269217861404,3206.025967696568,0.9829637476841644,1.0008707777850132,37.040146811449354,15.194065114518821,2.622667735186312,1.0108200028133498,0.9505408729330861,18.567464788888888,passed,
2025/10/06 22:00:00,0.7158496895041813,0.7051774127476543,97.35618150486174,118.23665542259994,2.911370304735772,2.91,3176.384214660164,3212.3588352171964,0.9830322600893227,1.000819949562399,36.86865208155527,15.134539574024405,2.614450962123493,1.0133987184440532,0.9539319769373488,18.599996799999996,passed,
2025/10/06 22:15:00,0.717981357408252,0.7049406154129717,97.49152104184283,118.40057022541801,2.9114345294713613,2.9,3181.203753147588,3220.7999976158267,0.982890698684932,1.0007089707665036,36.63699773889064,15.05243317669751,2.6071423674088243,1.0137195705704356,0.9569763781005692,18.639014777777774,passed,
2025/10/06 22:30:00,0.716656076932588,0.7056065524359587,97.70245807327746,118.64095133467464,2.910855388251879,2.91,3188.9731594027253,3225.4939907087505,0.9830020312475867,1.0007736814038855,36.761669193380826,15.00196069011785,2.6105090286992465,1.0176610238139125,0.9587813996461843,18.67158626666666,passed,
2025/10/06 22:45:00,0.7153371671598523,0.7055486879526961,97.52599799100973,118.42622327068473,2.9090745496612636,2.9,3185.102465501689,3220.0217926017413,0.9831335388351551,1.000836835174661,36.86827950451411,15.00670861100744,2.6128224244213403,1.01618727125082,0.9558323633384889,18.63298396666667,passed,
2025/10/06 23:00:00,0.7162214289834419,0.7034355750386604,96.50889331034266,117.19070263362174,2.9095018576380114,2.91,3144.4172062294265,3197.5321157458984,0.982916341669909,1.000810415191751,36.9042048260356,15.031010458191929,2.6177739125550556,1.003365185067342,0.9456296550704489,18.451913333333334,passed,
2025/10/06 23:15:00,0.7148577993142967,0.701717197918316,95.51921364986451,115.97350027979829,2.908130570866533,2.9,3107.423733254121,3172.979050686615,0.9829123437973165,1.000891672948576,37.129652569070615,15.059986854143775,2.6272251002130624,0.9938791215813164,0.9359408927944998,18.264231333333335,passed,
2025/10/06 23:30:00,0.7150598575847749,0.699661534801924,94.48949037076275,114.72283810031144,2.909087998204861,2.91,3064.8999183329656,3148.87223677358,0.9827059059285327,1.000904435478772,37.26642049344202,15.096441107423466,2.6362727743295036,0.986463858521307,0.9306019825129069,18.076410000000003,passed,
2025/10/25 04:15:00,0.7246247474654042,0.6776700110372336,93.88231779402818,109.81609643429192,2.8011735241876483,2.83667525,3151.8618572173714,3294.162872173637,0.9844817665320473,0.9992952193069438,34.09425099700456,9.16877454482869,2.536039583704794,1.0299881183304727,1.000198869347214,18.05643380822894,passed,
2025/10/25 04:30:00,0.737006383787036,0.672889904601695,94.31755146572405,110.25537890515872,2.786122846389274,2.8189085,3173.6664703115325,3355.8032784575807,0.9838037450334264,0.9984468088241791,32.47958178509849,8.165289299147945,2.5048998942085734,1.0297165444942882,1.0207958424787307,18.191904841853262,passed,
2025/10/25 04:45:00,0.7233494688074515,0.6806580850937272,95.32014555314845,111.97276072244136,2.7934034551806817,2.81725175,3201.771431137491,3359.31801239099,0.9846304724629498,0.999356709434703,34.18404926067866,8.488113662341014,2.5431932019410786,1.0624080111242726,1.0299854422140617,18.327769921301954,passed,
2025/10/25 05:00:00,0.7176224474609594,0.6836089002744499,94.87776025208362,111.96187625612312,2.797732974825517,2.813342,3183.991453905073,3334.6126280812196,0.984937990787047,0.9998057070237263,34.91528625474442,8.921324244008066,2.5554225998556417,1.0663730767375166,1.0241376541012117,18.23731359000527,passed,
2025/10/25 05:15:00,0.7164827884296887,0.6841221922077033,95.04837050489769,112.31239580978392,2.7990684178984844,2.82635825,3191.9077297456724,3318.0914990367273,0.9850992565344864,0.9998070884713204,34.96904004310953,9.545205190235507,2.5636923495465127,1.06959835518556,1.026103697051064,18.221933241828307,passed,
2025/10/25 05:30:00,0.7265313685585919,0.6817205175949531,94.82321677833795,112.3351380971604,2.794210795242506,2.8196535,3187.337969272503,3346.520008006036,0.9844366261283108,0.9992844987225046,33.79398416931355,9.108598255814808,2.528748222332773,1.0441602601480016,1.016574143134579,18.25697649469306,passed,
2025/10/25 05:45:00,0.726579720532803,0.6817435257407528,95.08674977897508,112.81419932040387,2.7897112848739303,2.8116025,3199.6277392903085,3357.329195305146,0.9845309857021509,0.9992286895343393,33.696360111262365,9.083595773569861,2.53089411159886,1.0387106136698632,1.0124487388662944,18.292016754873313,passed,
2025/10/25 06:00:00,0.7238737766776663,0.6837642252928015,95.22640449331281,113.37316684652126,2.787582111896463,2.8035085,3205.0227039974798,3369.5104421854912,0.9847218121564456,0.9994434900668868,34.005092994256415,8.93140082640286,2.534919002099906,1.039139165021136,1.0086360174645779,18.327050992370026,passed,
2025/10/25 06:15:00,0.722466869479278,0.6859549920146597,95.2058506123577,113.85470309823742,2.7873805405816134,2.8215195,3199.9335501094433,3387.6422205230206,0.9846916573288734,0.9996624030288481,34.28479460312696,8.591886514812092,2.5352625598052234,1.0433598891245088,1.0096470127724737,18.362080512667855,passed,
2025/10/25 06:30:00,0.7212343202310869,0.6869550099848697,95.2540385464036,114.28065230071984,2.7818263545672823,2.800227,3201.717976944816,3411.600315797613,0.9847700899703291,0.9997865463130331,34.43159309964256,8.096727898536056,2.536270968957495,1.0451776954862357,1.0100703918095606,18.397103117892794,passed,
2025/10/25 06:45:00,0.723534664367737,0.6869760952154345,95.39933315866885,114.71052808909621,2.7794825993872916,2.81446775,3210.790582285555,3420.704043407516,0.984700970172348,0.9996506827774757,34.08538070772815,8.163213299138718,2.5270828706995747,1.0464082421712377,1.014815692615984,18.432123920044234,passed,
2025/10/25 07:00:00,0.7223110673621875,0.6882866097342631,95.70162726259115,115.3344216309967,2.7791582949045774,2.81371525,3224.732764234359,3420.135489956384,0.9848770446312274,0.9997008133143442,34.140624253088795,8.473648153206083,2.529598564554436,1.0594605966491197,1.0256484689012442,18.467140727182304,passed,
2025/10/25 07:15:00,0.7270458976918742,0.6849258831191484,95.30026203765375,114.95833495759956,2.7694308765375606,2.79920875,3206.0243810901125,3446.1109243569413,0.984471152449313,0.9993949545139972,33.6684509296879,7.72429037215503,2.5281438293400647,1.0628159263093282,1.0390074879482494,18.422628909810683,passed,
2025/10/25 07:30:00,0.719994824483882,0.6906868489958825,95.10595205754056,115.42804706686815,2.7840115787296074,2.8346065,3196.162469096254,3400.2173611980206,0.9848358731494034,0.9999919163182414,34.59074213715539,8.910321855753844,2.53848432143614,1.0694164088954883,1.0307077973394405,18.364397825237702,passed,
2025/10/25 07:45:00,0.7215009015216525,0.6898967655690319,94.6582658700913,115.20228644208365,2.7786479549273566,2.82818325,3182.996289512452,3405.026596440286,0.9847654248618671,0.9999363439933519,34.388549613154694,8.693533479476761,2.531639299952787,1.0477289759712618,1.0131080292136854,18.3057963190672,passed,
2025/10/25 08:00:00,0.7216126423590132,0.6895304146758998,94.2592585420588,115.03490968813294,2.7739581644527247,2.816817,3169.802214231889,3408.098931788724,0.9847615557295922,0.9999583005153647,34.372257090833244,8.503927433052777,2.5309722916052673,1.0360139354374356,1.0030082526521866,18.24682258896682,passed,
2025/10/25 08:15:00,0.7216570217309642,0.6953336652655431,96.25989982326043,117.81160179123401,2.7786659927906125,2.81797925,3246.8775012930746,3464.013640513684,0.9849120796745802,1.0000421838412747,34.22508216340466,8.454796834646801,2.512390432580216,1.0512270568407596,1.0134178441435235,18.647324997058206,passed,
2025/10/25 08:30:00,0.725039687452149,0.6899701412784522,96.15797471030308,117.22666440378903,2.7622766540766817,2.798101,3248.331765211151,3488.9395383453334,0.9848608380949408,0.9996115574185677,33.663674882562276,7.672932350782662,2.5160931245177496,1.0456443260347652,1.018352721266727,18.61020723399485,passed,
2025/10/25 08:45:00,0.7205875185661883,0.6927201636930458,96.0556035746003,117.33444572719044,2.7696271298846677,2.82397325,3239.2689901300637,3469.0741271452525,0.9850307084176854,0.9999631422961636,34.306090357660175,8.068104264714355,2.527858256761484,1.0643593898166182,1.027978141337834,18.5796090941808,passed,
2025/10/25 09:00:00,0.7176119870541284,0.6943175860389553,95.80408057142468,117.25252099997563,2.772291371107393,2.83954375,3223.6641443745066,3467.5120308066007,0.9850607805553104,1.0002416507470908,34.805710837872546,7.919742201984968,2.5364526457225818,1.0780549516180817,1.0356246501059307,18.549889973013954,passed,
2025/10/25 09:15:00,0.7210588628488406,0.6932008456502696,95.5413588788872,116.9613657359062,2.7734832376378447,2.83816,3212.507324598291,3465.081252267337,0.9847663873443041,1.000074624646816,34.466121100508786,7.941593647507717,2.5277455018921344,1.0732083177715568,1.0358822849683702,18.52017998577877,passed,
2025/10/25 09:30:00,0.7214503737785118,0.6928995879054173,95.38420466797028,116.79325156251171,2.773522046529078,2.8384955,3207.7333644578307,3459.052269158994,0.9847496553708467,1.0000527603962728,34.41205128816532,8.02796679580408,2.5261918944545414,1.062527646513168,1.026266988689707,18.49047693431959,passed,
2025/10/25 09:45:00,0.720569282249791,0.6930114357129328,95.27559008886276,116.68450880361839,2.774708098935928,2.825342,3201.781202678034,3451.452804818092,0.9847674951985294,1.0001048826628247,34.55179516472323,8.139487756456694,2.531589062374764,1.0578523784592366,1.0205379121214333,18.46078228471544,passed,
2025/10/25 10:00:00,0.7202074439178755,0.6927946014135044,95.1261750534776,116.52466187471487,2.7734050095330725,2.8460085,3198.610185681623,3447.0447975729967,0.9848320774579682,1.000117481845589,34.55662200722013,8.16381069847488,2.5310655034439677,1.0575181965400393,1.0200450858481989,18.431092822186788,passed,
2025/10/25 10:15:00,0.7229529007599627,0.6916911266446779,94.87315538271693,116.23781335848203,2.772406585005711,2.82832275,3191.239679279336,3446.1039263148746,0.9846589526788276,0.9999727336870363,34.228425752026645,8.130674864350434,2.5213420345036517,1.0455681171142326,1.0128169164218217,18.40141511909494,passed,
2025/10/25 10:30:00,0.7213390654818541,0.6918039475996458,94.76128608345977,116.1233114385473,2.7711886608001626,2.83228625,3188.2295009014892,3441.324155040546,0.9847913498889959,1.0000529205298454,34.393412600288464,8.144247530248071,2.5259393721573327,1.0434084732192568,1.0087837019094976,18.37174391751283,passed,
2025/10/25 10:45:00,0.7218112598455055,0.691265130215287,94.57159122691345,115.91256695969375,2.770109898950978,2.82637675,3180.940616292948,3440.4864031984903,0.9847400319821531,1.000031104211648,34.356797048902564,8.066755118071626,2.525586886604572,1.0390566362342823,1.0056927056805616,18.3420805318747,passed,
2025/10/25 11:00:00,0.7208923141301106,0.6913531958861054,94.45873645918671,115.79767054911953,2.7716099427491026,2.83390875,3172.952663603369,3434.1909606603044,0.984721596675144,1.000090984509095,34.536717821545814,8.13475284172542,2.53308576444878,1.0420654070673991,1.0073877013251555,18.312424962180536,passed,
2025/10/25 11:15:00,0.7212398188585575,0.6910208432013036,94.29887120064485,115.62588404839113,2.770557980590591,2.8284925,3170.810533591845,3428.1393516158796,0.984763724067823,1.0000629653843573,34.43647477262406,8.224391046847794,2.5288454620302105,1.0397596823765707,1.0058969515020681,18.282773267979625,passed,
2025/10/25 11:30:00,0.7218722517533657,0.6906545642243321,94.13462973366408,115.44840925859512,2.771115246434115,2.833157,3164.2448559242553,3422.6819614399888,0.9846980034526149,1.00003356235033,34.384706036113386,8.295727232582575,2.5281274673733125,1.0378955838927209,1.0051402861132723,18.253133330743797,passed,
2025/10/25 11:45:00,0.7213826046674201,0.6905263918827108,94.00384453889181,115.30835343695344,2.7699775880177513,2.82907775,3162.861368920733,3416.0717419363427,0.9847967611522924,1.000047195112189,34.380685568172645,8.389519955996043,2.5269314543905503,1.0379085715723473,1.004737628301265,18.223497270142005,passed,
2025/10/25 12:00:00,0.7216339002240877,0.6899494950911653,93.93355564720416,115.172045016009,2.7701176416176443,2.8317615,3161.187978332211,3406.7196912783597,0.9848095068344351,0.9999928645444797,34.324207948900934,8.591859533044117,2.528784383973096,1.0304276194397275,0.9983735384609965,18.193876904104073,passed,
2025/10/25 12:15:00,0.7226609923810063,0.6888460962257605,93.79223092807518,114.9451379702376,2.7686474964852725,2.8219165,3154.8153731434345,3405.8822689493823,0.9847190040721063,0.9999056505841204,34.22486311701527,8.533193944453393,2.530559751438079,1.0211425859101688,0.9917345470797315,18.164259101977105,passed,
2025/10/25 12:30:00,0.7238606588224195,0.6877664106042904,93.65658901236024,114.72670422862954,2.7670058001297213,2.8119915,3151.1167007075146,3402.772385945001,0.9846667765578404,0.9998018330848357,34.05881836483812,8.552350086039617,2.5291897623917095,1.0167687360603224,0.9900020829275396,18.134649116174394,passed,
2025/10/25 12:45:00,0.7235162894686146,0.6873650316208744,93.60673439563872,114.61614908947864,2.76708412085626,2.80188975,3150.4821372650676,3392.524316258442,0.9847296205872247,0.9997771060831714,34.061969181192566,8.77397529791448,2.5325568484827823,1.0151481360142287,0.9884432113924876,18.105049260204936,passed,
2025/10/25 13:00:00,0.7188450219667141,0.6883114077589771,93.36734202480555,114.34897871074214,2.772449535146287,2.8395865,3133.4821073782937,3365.403147097209,0.9848834889473198,1.0000452204104195,34.75006397022551,9.196773464042051,2.557229107272348,1.0489474489176254,1.0145229245432585,18.017831402739663,passed,
2025/10/25 13:15:00,0.724227803954863,0.6881590568273074,93.96794751686257,115.10031938871128,2.7716285166253427,2.8286055,3156.9757831315214,3397.270736767186,0.9845658240782807,0.9997546634326567,34.08708200026979,8.919040623881878,2.5369025309379114,1.0458164882176788,1.0184533479442641,18.16593655954367,passed,
2025/10/25 13:30:00,0.7249178166280404,0.6863879223091915,93.23096234282715,114.21324751346319,2.768570012873677,2.83742175,3131.1641696595725,3384.2389584131656,0.9844963933085933,0.9997193643969493,34.02816150615702,8.81459276272868,2.536238276121624,1.0386349323783113,1.0137726495227735,18.03834972216554,passed,
2025/10/25 13:45:00,0.7264755003896758,0.6858641315568114,93.17339943957299,114.1587554131121,2.768987122138691,2.841536,3125.0484782559784,3389.4645505145536,0.9842995718830116,0.999649311386602,33.93246852636216,8.685127173366453,2.5361181102091437,1.0392302870441212,1.0167319845482998,18.038602683670323,passed,
2025/10/25 14:00:00,0.7239162379590821,0.6866234342148025,93.27205944309559,114.29819303441028,2.7681141233191573,2.83453625,3131.2676296605837,3385.388506299869,0.98454663902522,0.9997689827039846,34.16061871518059,8.791910036913979,2.5416477513716864,1.0424496037901638,1.0162891544228685,18.038847886766575,passed,
2025/10/25 14:15:00,0.7257371308367095,0.686190288524912,93.23196322868533,114.2676291129155,2.7688765580099477,2.829381,3129.0187525701235,3385.9318082776,0.9843985546522792,0.999675277070429,33.972521438150565,8.820938209005963,2.5372141099824974,1.03578077099915,1.0123378366190878,18.039093884525023,passed,
2025/10/25 14:30:00,0.7251795026043905,0.6862619879159007,93.24670683501496,114.30287130545238,2.767367783151395,2.82602825,3131.6467670936786,3386.943651474381,0.984484982040381,0.9996942505374691,33.99188245777343,8.79748511123462,2.5371708847523524,1.040146394706692,1.016026580596207,18.039337115904615,passed,
2025/10/25 14:45:00,0.7246931435990083,0.6871818284636696,93.1890746307238,114.36605079294196,2.7701745728890392,2.8402305,3126.5405853697803,3385.534592339528,0.9844328766378104,0.9997867223662067,34.12745003578049,8.830968543029941,2.5376492401089115,1.0461894782440335,1.0203119336791935,18.039585074032196,passed,
2025/10/25 15:00:00,0.7190275368148629,0.6878209173621053,91.78597980374266,112.97620897855711,2.7696243842646657,2.75709575,3075.694106455335,3351.193707208537,0.9846960938282795,1.0002534686211553,34.88806109077685,8.769138947150536,2.546705032565476,1.0163264043514249,0.983070284318734,17.800065203656885,passed,
2025/10/25 15:15:00,0.7220045130803414,0.6844968691380797,91.66211471733628,112.58764185875624,2.7608461030961573,2.82482925,3072.773106447319,3364.9787409765663,0.9845653525603485,0.9999647213876888,34.48661913544022,8.312122050834823,2.5468168093767103,1.0244722887263968,0.9981436662465102,17.77364210066032,passed,
2025/10/25 15:30:00,0.7244805748051114,0.6844088625206594,91.53799896331424,112.46749439811073,2.7666622484225116,2.819502,3059.5860722196257,3355.0808261928505,0.9843073986929458,0.9999325976979737,34.42930149689246,8.541205526169522,2.547629267995783,1.0155452157340557,0.9919294999493823,17.74721674404332,passed,
2025/10/25 15:45:00,0.7221437096581712,0.6851064145506482,91.50676097411583,112.46143591176742,2.7690682707724696,2.82961075,3057.384157022028,3342.1709011106145,0.9844282199302685,1.000046628983482,34.701678922448274,8.822960443904718,2.556496531904732,1.026880920267032,0.9995423913977862,17.720804858536567,passed,
2025/10/25 16:00:00,0.7270704424201347,0.6837274703039455,91.22567212921578,112.12530128409367,2.7673649712646484,2.82431225,3047.5679591163703,3346.3834914226745,0.9842157742111209,0.9998842093890409,34.22307845342237,8.626820738641667,2.539752324496325,1.0127932489467246,0.99251476969167,17.694397272188542,passed,
2025/10/25 16:15:00,0.7200469880662723,0.685051965444659,91.24652821458304,112.1236043851864,2.7681332900245823,2.8168055,3047.98119879541,3332.1912903662305,0.9845981942921828,1.0001809484535622,34.961723847578895,8.830949296934412,2.5631631901832406,1.0250252672180655,0.9951249094124531,17.66116786334734,passed,
2025/10/25 16:30:00,0.7252890013166052,0.684006046214323,90.8623956976818,111.69867823978969,2.7696669875953623,2.82044175,3028.49062295751,3336.0064906174002,0.9842332770561497,1.000073614681726,34.59663774104159,8.576346141944278,2.5484302055520263,1.013329101463364,0.9901590620938359,17.6275375481144,passed,
2025/10/25 16:45:00,0.7201187413006029,0.6850650346444556,90.70570891886142,111.56591905649915,2.7681277859398996,2.819064,3025.298992042917,3330.596219252495,0.984534707863571,1.000328752088562,35.10878617240535,8.506591873532438,2.559269130895862,1.0162155192497515,0.9860014939901455,17.593930138909176,passed,
2025/10/25 17:00:00,0.7201409202609964,0.6846318020875919,90.5574332131215,111.32632155065592,2.7683256420388003,2.82631225,3016.6524949001027,3326.657576505568,0.9845249730865826,1.0003634469035336,35.19884719086024,8.456078571156462,2.5635362934085433,1.0157766562787296,0.9857767942742867,17.560347926075295,passed,
2025/10/25 17:15:00,0.7184630842732905,0.6847700534421769,90.48015837019344,111.1773001438379,2.7696449146630138,2.82847225,3012.9243610595327,3315.249248522138,0.9846352360507525,1.000445535999358,35.403495254589075,8.635233726628128,2.5709625061387307,1.0182010471754495,0.9858492954819186,17.526793856882563,passed,
2025/10/25 17:30:00,0.724291054597271,0.6832649604435722,90.21184440388046,110.7920358838628,2.771607526623157,2.8253215,2998.47391034651,3313.1213709722506,0.984298268175243,1.000261657760488,34.945410879507556,8.596291174008273,2.5575534103605655,1.0089718332319353,0.9844190668997556,17.49326498670228,passed,
2025/10/25 17:45:00,0.724403562977625,0.6828568149082755,90.06859901706177,110.56053248744153,2.7716907640111756,2.829979999999999,2992.2318260609136,3307.086922008172,0.984319499957456,1.0002792918779633,34.979556326752146,8.620238334623924,2.559203311285957,1.0076059932214494,0.9833628567128097,17.459763593585524,passed,
2025/10/25 18:00:00,0.7249601756108177,0.6825254357218301,89.93686489671468,110.34471800023071,2.77358219040723,2.824989,2984.493040023102,3298.462498873153,0.9842796813130958,1.000286822714446,35.007056103915716,8.733234093390157,2.5614232314477747,1.0048256312587487,0.981264329187857,17.426293585803116,passed,
2025/10/25 18:15:00,0.7225421272297428,0.6828537887914246,89.88337054933636,110.22640036631863,2.774997862413558,2.84100575,2982.673263671561,3285.02258748086,0.9844443191302662,1.0003907905633662,35.26153592028607,8.97486777691634,2.5701637304493428,1.0165047079758869,0.9893886176861918,17.392842589206293,passed,
2025/10/25 18:30:00,0.7270050034791784,0.6814698294025131,89.62639577000749,109.85493688945175,2.775138825243074,2.8377555,2970.5653109876425,3284.7685047924565,0.9842134467649345,1.0002520299534996,34.90512415600707,8.858903630130166,2.5593733261027354,1.0037137334264135,0.9828849260287953,17.359419737027263,passed,
2025/10/25 18:45:00,0.7271091449945586,0.6809596650583706,89.47022411358641,109.60797260536633,2.7739077681106545,2.8427975,2965.962739235824,3280.1081979189407,0.9842742912402106,1.0002606035766493,34.89721802588633,8.840659083679508,2.5588215570860844,1.0017067943227704,0.9813355754494314,17.326024692743797,passed,
2025/10/25 19:00:00,0.7277076755222854,0.6804378936755581,89.31457791232906,109.36269904096335,2.7736473880742287,2.839761,2960.5118682579155,3274.1147431322224,0.9842918182638175,1.0002528923378642,34.85706022383471,8.872202440473256,2.5575672206441213,0.9990501306262013,0.9796586968912694,17.292655816300336,passed,
