datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/10/25 19:15:00,0.7296872540208513,0.6797363600341398,89.1386997382172,109.09290121041572,2.7752415890463014,2.834882,2950.225882730827,3268.806511655535,0.9841630739957686,1.0002125125158792,34.76800999390905,8.89183071459863,2.5562224767699964,0.9964545140863562,0.9796382899857033,17.259317344527233,passed,
2025/10/25 19:30:00,0.7316471590673083,0.6789593009302463,88.95437780016039,108.81304427204475,2.77556424159093,2.848743,2942.518207084418,3263.7873710383437,0.9840877623360769,1.000158363384189,34.61985149500075,8.906408532966987,2.5518554033875205,0.9899540831671608,0.9758547943771182,17.22599983502386,passed,
2025/10/25 19:45:00,0.7312666392981839,0.6786715446628829,88.82515822380809,108.60083803562436,2.7756688575087667,2.8325445,2937.1506128570463,3256.9274233650417,0.9841391915953054,1.000192868370573,34.69559128648433,8.95315849581359,2.5547738114938396,0.9879432619773683,0.9735378071155921,17.192709506120707,passed,
2025/10/25 20:00:00,0.7301231466833207,0.678568012811884,88.72487168736055,108.41903254153861,2.7763971859026277,2.839035,2931.425634073108,3249.0488032771073,0.9842062664140564,1.000261507028073,34.87528678433451,9.022644757679796,2.5619321661128276,0.9919908419537101,0.9761781842804458,17.159451835402265,passed,
2025/10/25 20:15:00,0.7337604134963527,0.677475168401034,88.51388562827968,108.10208078850472,2.7777873793738936,2.83252275,2920.5214036048687,3244.89310899254,0.9840047962339272,1.000151060847769,34.610514898541396,9.027236060880472,2.554776039729924,0.985157405326803,0.9742634269076631,17.126210621701723,passed,
2025/10/25 20:30:00,0.7331977653391536,0.6770857763092114,88.38173246832609,107.8817044748421,2.7759217736341673,2.83836175,2919.4989689922277,3238.0960412268814,0.9841505077498548,1.000167896250797,34.60602009917055,9.078046799370094,2.5536395496129582,0.9849087668949564,0.9736818094422233,17.093002062088328,passed,
2025/10/25 20:45:00,0.7354855868723083,0.6762795607465015,88.203003708239,107.6047464169208,2.777240764497154,2.82729775,2909.8479471561927,3232.8747949497283,0.9840196448230022,1.0001091809897373,34.47258950692083,9.101302277988522,2.55083471329711,0.9811446489664696,0.9730165116928613,17.059820004380306,passed,
2025/10/25 21:00:00,0.7327871785349654,0.6766785331048517,88.16650335213872,107.5040249579862,2.7791567702873805,2.82884975,2907.940464352595,3218.616353145719,0.9841879833539617,1.000225404102925,34.76724963843474,9.37268647362047,2.5613800338921697,0.9794612686071353,0.9677922308109651,17.026661857900745,passed,
2025/10/25 21:15:00,0.7341775277595238,0.6757349866606955,87.96265883613944,107.19305685294883,2.7778562864985967,2.83165525,2896.5655297337835,3220.933846553246,0.9840981994065476,1.0002137739184926,34.74909221482488,9.125200664330672,2.5624836045683357,0.983806055554288,0.9744262485514823,16.99353410007017,passed,
2025/10/25 21:30:00,0.737774673851685,0.6740604901784977,87.79167560068649,106.85298959567712,2.7775785257705623,2.84024725,2883.99494881746,3222.197944583932,0.9838820306361933,1.000095638280709,34.5536485859235,8.948939278303287,2.561930540118458,0.9831828512530253,0.9792617318204236,16.96043025492452,passed,
2025/10/25 21:45:00,0.7426467281045391,0.6680571226062567,86.98495105032941,105.35023079595544,2.7776554324526543,2.784606,2849.3429575370114,3175.272589261274,0.9835837036178746,0.9996637588772083,34.253395571626,9.612113594005896,2.5778019637135836,0.980772227332623,0.9879952977381345,16.734306102002975,passed,
2025/10/25 22:00:00,0.7450246001373568,0.6591759884556382,85.1374093153027,102.50311968222458,2.7730170368423557,2.775883,2776.087841192126,3101.312205081155,0.9833471011355054,0.9993031231015105,34.37785495239836,10.204788725877041,2.612430359424152,0.9969281043603557,1.0159179149327369,16.29813046065386,passed,
2025/10/25 22:15:00,0.7297858395879887,0.6838145192512664,91.64868386362531,111.75658076559101,2.7961432117095852,2.87626675,3054.3634083445886,3276.0825042901924,0.9838272566661876,0.9996636517626862,34.04971963187838,10.540304989966653,2.539627162417817,1.0736080551031773,1.0519295335914198,17.700833365708434,passed,
2025/10/25 22:30:00,0.7229203301732754,0.6943209524475114,92.70808766728668,114.09282416050397,2.7950603806791383,2.86467475,3113.12229671153,3352.653949724871,0.9843810981754836,1.000401001478503,34.490120475235926,9.4016371582996,2.491728062198463,1.027045148147313,0.9888306328805002,18.072235016750657,passed,
2025/10/25 22:45:00,0.7178697453943367,0.6908638795539134,93.37416208559168,114.26299428073835,2.772483537914015,2.7851115,3142.8009693035488,3394.4237044818283,0.9850141735730091,1.0003204891744233,34.80275556595835,8.284341769868993,2.525285152356392,1.0142600089590468,0.975764211822881,18.124347791715277,passed,
2025/10/25 23:00:00,0.7209700533326939,0.6889716841642637,93.6878461436655,114.40269848323473,2.7685820321135424,2.805306,3154.615656444737,3410.7834976417384,0.9848601955827614,1.0000475204056263,34.39553315175246,8.052773342435241,2.5226717326463457,1.0136508212040851,0.980917482094429,18.176846131657264,passed,
2025/10/25 23:15:00,0.7217275749789054,0.6891587066278191,93.94291997185879,114.67486116712004,2.7679265785801763,2.793174,3166.521010799345,3419.424970711896,0.984874023602538,0.9999936926837536,34.247783106589445,8.001343747574747,2.516900222223991,1.01466024069034,0.9827004839667411,18.22941492731827,passed,
2025/10/25 23:30:00,0.7211025274584508,0.689768338801154,94.24712821357132,115.00680449089872,2.767750298252453,2.800691,3178.9660322445284,3426.419711171518,0.9849640431228286,1.000014635674724,34.275932644992544,7.9774357813302945,2.516719405183518,1.019633952567301,0.9862833012831301,18.282058361412265,passed,
2025/10/25 23:45:00,0.7209547074197761,0.6902697216729021,94.53930361868525,115.32384845976878,2.7682873745973455,2.797914,3189.3069270886704,3433.83956556551,0.9849849612473489,1.0000163910987805,34.28293557643462,7.9464491561912,2.516777192924493,1.0218865912357937,0.9878487958844434,18.33477281572326,passed,
2025/10/26 00:00:00,0.7207589409932029,0.6893697979702695,94.2210816044294,114.92721794839252,2.766446216544688,2.807050250000001,3181.0562552418414,3419.978645023799,0.9850642371278393,0.9999874620173327,34.24437294186146,8.113752807005199,2.5177919390718237,1.019932576878437,0.9866545228479788,18.261408025119323,passed,
2025/10/26 00:15:00,0.7218254668975086,0.6916881803305844,95.43626239949823,116.4611728049169,2.7691510731450673,2.786802,3226.24423325112,3449.305036253345,0.9850742041014177,0.9999167923833056,34.04379832183834,8.190375704623504,2.510826977665452,1.0317916398500684,0.9976699698279498,18.485604423481057,passed,
2025/10/26 00:30:00,0.7230609823715743,0.6856785411580811,92.72460058341437,113.19412973868967,2.761896699729797,2.76682975,3123.6705573248137,3395.2115687506516,0.9847630958785304,0.9998851427280079,34.11238222356417,7.8999135615963665,2.5190023351135786,0.9982059189690698,0.9712470339612015,18.00447902993539,passed,
2025/10/26 00:45:00,0.7226581615356731,0.6875809676531447,93.38701827103878,114.05810770573044,2.766594597159321,2.7813835,3149.097289282851,3395.4667132021436,0.9848593749472622,0.9998938790799179,34.094875279852005,8.36263692490324,2.5177156807591667,1.0061242494967435,0.9770203840447961,18.106155410038365,passed,
2025/10/26 01:00:00,0.7223271145804424,0.6885859320782458,93.92674024442138,114.76396410628237,2.7654855137605696,2.788217,3168.6936921609445,3415.2781309981333,0.9849150726667601,0.9999035939545532,34.10231792379603,8.196403931408557,2.517998716440484,1.0154978339044802,0.9853841449853808,18.207878699954197,passed,
2025/10/26 01:15:00,0.7219468046496204,0.6895610105823196,94.46396946198361,115.46735777012903,2.763472297215088,2.77575675,3190.3803599777943,3435.2165617748647,0.9850180869390142,0.9999089499313294,34.07444605232412,8.028652166206093,2.516215553022573,1.0161094896400698,0.9851075607358374,18.30965354577704,passed,
2025/10/26 01:30:00,0.7238974519265067,0.6891036161003314,94.46842245763419,115.52154510464413,2.762452739034969,2.7875185,3191.5199384565726,3441.2496981243994,0.9849006031914083,0.9998025446218184,33.83309836385239,7.962059465724491,2.5096534225608504,1.0193053317562117,0.9910802691408069,18.32271264996108,passed,
2025/10/26 01:45:00,0.7231612095446106,0.6894104532924178,94.49262336784948,115.6020625783305,2.7619969794785026,2.78784875,3194.8868991713694,3437.285736271995,0.9850086573646503,0.9998297291687898,33.864449410037935,8.092181401586398,2.510049404308584,1.0215765417877263,0.9922938293190401,18.31804078647455,passed,
2025/10/26 02:00:00,0.7239205824622231,0.6891971343003277,94.45284304958481,115.60287923474687,2.761865271495479,2.80478975,3192.8143586296824,3437.982139402922,0.9849423634767333,0.9997902503148518,33.78954858858269,8.096868584305174,2.509051160380518,1.0233120455666171,0.9951935853401941,18.313366570270087,passed,
2025/10/26 02:15:00,0.7238093007702258,0.6891076333791877,94.42418485429212,115.61581750926732,2.7611156352574797,2.798979,3190.0559095170647,3440.846218190952,0.9849175051685283,0.9997988613899743,33.83311735413234,8.016901663038944,2.5119200851360244,1.0229921248791618,0.9950283794659827,18.308687540676694,passed,
2025/10/26 02:30:00,0.7235679224361965,0.6891333193118029,94.41130970448143,115.64919807804557,2.7604792004816554,2.8026615,3189.371554033285,3441.362963284931,0.984933214111738,0.999809313570192,33.86195506562524,8.01064933144412,2.5136181962934883,1.027910644967727,0.9996798578103945,18.304004718972706,passed,
2025/10/26 02:45:00,0.7223923231519707,0.6894817037836296,94.43647954281843,115.72950429670912,2.7606800188406293,2.8116365,3188.3515475341082,3440.191614308073,0.984983601650543,0.999872978414749,34.02659885060896,8.039988146013252,2.519968890359991,1.0377284423114677,1.0076661946440084,18.299286660920398,passed,
2025/10/26 02:00:00,0.7229958546164715,0.6891838567238666,94.08229127379875,115.39169740923604,2.7627774592763386,2.80590225,3172.854632127097,3427.96047657439,0.9848621535792486,0.9998738005919624,34.03166257791814,8.195087868203059,2.5205332367801305,1.0320680772022919,1.0030083931207496,18.236583195171164,passed,
2025/10/26 02:15:00,0.7214364633946903,0.6894533860211063,93.78379004425967,115.1258607053921,2.763128012446013,2.82312425,3163.8395395547827,3412.9570284788556,0.9849895332382064,0.9999731413796377,34.19257423808928,8.400654297825273,2.52307678229589,1.0340796893597715,1.002813484482951,18.172530829292548,passed,
2025/10/26 02:30:00,0.7220701169476725,0.6891642454069306,93.4212520131883,114.7808991184581,2.7653606057599807,2.819438,3148.2143006752713,3400.129744016537,0.9848674766604614,0.9999741123658558,34.19264761071236,8.570449420153171,2.5232541123565317,1.0299106580611928,0.9996251187803759,18.108532654153702,passed,
2025/10/26 02:45:00,0.7215944992134826,0.6886211876504852,93.017569455192,114.379926123458,2.7611594382861573,2.80997825,3138.585616930153,3396.56386968726,0.9849771108868373,1.0000080690367232,34.17583483372246,8.432171212464661,2.519262962487548,1.027412786091811,0.9972316313480601,18.044589685584604,passed,
2025/10/26 03:00:00,0.7222044663908208,0.68763452180609,92.60983931523629,113.93974485305368,2.7595593256342474,2.808391,3120.1425245173014,3395.6447825270748,0.9848361683474842,0.9999969894498385,34.19770579550878,8.221121918302803,2.5222667045665492,1.019930633466092,0.9915768720463833,17.980701627003565,passed,
2025/10/26 03:15:00,0.7219736859544967,0.6862008309342928,92.35991026642932,113.56211188865095,2.7543379041891685,2.820643,3116.940639051622,3388.0230552663384,0.98498921255311,0.999926580202636,34.096577163628645,8.24072517816607,2.5231594936872725,1.025653825270307,0.9984812175432477,17.91686806863436,passed,
2025/10/26 03:30:00,0.7221272949001531,0.686262730683524,92.03586524352347,113.2715319703062,2.7574833501688074,2.82662825,3104.292962754135,3370.121150781749,0.9849344581345072,0.9999506258232959,34.120081851216696,8.568359848882173,2.522864914161979,1.0238189098890103,0.9965147503464272,17.853089120173138,passed,
2025/10/26 03:45:00,0.7221973426846285,0.6858238356752256,91.6439249873466,112.89158969269141,2.7564191927843114,2.812911,3090.8377301228597,3362.958563915043,0.9849164684126197,0.9999737816251396,34.1242872379706,8.550358735002655,2.52127141603191,1.021779799051376,0.9949362463790977,17.78936797120634,passed,
2025/10/26 04:00:00,0.7225799364807163,0.6850772292339254,91.21498671385169,112.46280305580298,2.7548435088980057,2.8129705,3073.1574235150047,3361.2188583038583,0.9848132832073329,0.9999904761971011,34.151811445539565,8.360931807469264,2.521864738848099,1.0151234758981438,0.989560282647232,17.72569973377598,passed,
2025/10/26 04:15:00,0.7218997170854033,0.6851880445802514,90.89016959006754,112.16452212340566,2.756224488547563,2.83131225,3056.589182596286,3351.4839168609783,0.9848120986834359,1.0001127232531284,34.373712988661715,8.395211634167483,2.5278097061026763,1.0234833127548182,0.9965878823887213,17.662088001126993,passed,
2025/10/26 04:30:00,0.7219208195523098,0.6850375341344758,90.53520491127578,111.82844469116127,2.75548605530307,2.8083555,3043.984948907286,3342.7408059433014,0.9848715454004214,1.0001867020623925,34.42225938916258,8.412072805631336,2.526133663850662,1.015257625045482,0.9885647487392751,17.598533756535765,passed,
2025/10/26 04:45:00,0.7237262728011034,0.6845215736627588,90.13779169648983,111.4387289293184,2.7552818109790445,2.816252,3027.849061455642,3336.3030058356926,0.9848061034411152,1.0002039621466532,34.3319870061781,8.371314695355196,2.5206517735904903,1.006874979277561,0.9826625740039789,17.535032433312498,passed,
2025/10/26 05:00:00,0.7284415024985524,0.68159951923907,89.57674134017337,110.67235003412762,2.749175653867809,2.77641,2998.1639498052627,3346.200045033398,0.9845970658850821,1.000125239566953,34.12532464413327,7.68815419008604,2.520130063508115,0.9968051270859876,0.9807667051861778,17.44177103388596,passed,
2025/10/26 05:15:00,0.7236976578693227,0.6827652297000779,89.48313120049164,110.52151895454672,2.7577032739930796,2.8200615,2989.3767336203105,3300.4017495520757,0.9848736257232872,1.0003496825124287,34.75101583502907,8.721191791672904,2.5459951398028164,1.0189825301519682,0.9955368919590105,17.34534271573572,passed,
2025/10/26 05:30:00,0.7304562155134231,0.6815245733679313,89.04424324649389,110.07976573578996,2.7615402392255115,2.8269155,2963.5029980461145,3298.116130968454,0.9843893214904301,1.000210638466038,34.338175101960104,8.635961349476005,2.5332033806720284,1.019244360651378,1.0041803720000029,17.29171318747793,passed,
2025/10/26 05:45:00,0.724166182320705,0.6856586697045458,91.56275227413235,113.23129583215731,2.754509949481746,2.861409,3080.000581834998,3377.5214770323682,0.984620593588377,0.9999037398491591,34.047101881535696,8.36422880351286,2.5268721539129535,1.0553573331529862,1.0314943750415577,17.78730876014801,passed,
2025/10/26 06:00:00,0.727310027652949,0.6834947089107362,90.11731087337901,111.48540930922857,2.759037763371416,2.8295775,3014.0705798821687,3324.3864296801435,0.9845626344014368,1.0000909461390235,34.23463769470417,8.754348714544712,2.532364410414589,1.0370344752828111,1.0176740811467382,17.488042250888675,passed,
2025/10/26 06:15:00,0.7277385237898584,0.6832146708129218,90.07168126531649,111.46657876569725,2.756745793532818,2.8037945,3015.3352151207246,3325.5809362416794,0.9846167350494105,1.0000626415034841,34.132949986352166,8.723596546536163,2.5289050997582696,1.0300761024520635,1.0118191991900602,17.480293927412614,passed,
2025/10/26 06:30:00,0.7283133573234237,0.6831023444818917,90.04718825531663,111.4750030422805,2.756848526714794,2.79363,3013.465218744405,3324.3999826502077,0.984591058916296,1.0000466646511623,34.09723639685512,8.76653846494117,2.5290728239156453,1.0271703189326096,1.0098384107929241,17.4725343429817,passed,
2025/10/26 06:45:00,0.7256909340449231,0.6837073523949803,90.09282316618754,111.52761827252507,2.757608319161781,2.82530025,3015.7040488565835,3317.6011837902392,0.9847411770578577,1.0001458176817606,34.352605817559464,8.92143075352966,2.53717340558682,1.0378167923012322,1.016670159010117,17.464775197337715,passed,
2025/10/26 07:00:00,0.7272028431306692,0.6832564151245183,89.92904443964892,111.32989321989947,2.756255429018587,2.800151,3009.499401983602,3324.098133287573,0.9846469463617443,1.0001225983026536,34.227376555755725,8.656020980931617,2.5302590104652922,1.036168456818392,1.0170581107190544,17.45701259180992,passed,
2025/10/26 07:15:00,0.7242285661137489,0.6841437989872399,89.94183215808637,111.3466491640871,2.758484581458998,2.80818525,3008.387098341991,3317.274044732915,0.984751090813137,1.000264283964197,34.57217646480167,8.77432469932706,2.539817838974613,1.0478040143909326,1.023916159077237,17.44923873070643,passed,
2025/10/26 07:30:00,0.7248655539717626,0.684107419584202,89.89419198990934,111.26097404409973,2.759623840301625,2.82617075,3008.8363277425324,3311.398072610828,0.9847482483320649,1.0002347447878142,34.4667136672019,8.915621275057026,2.5346027581950583,1.0397600475795639,1.0165831376980927,17.441469527509582,passed,
2025/10/26 07:45:00,0.724306099782857,0.6840277295384376,89.83536175248473,111.15826529746793,2.758166200379005,2.7988235,3009.760836127531,3310.993280738982,0.9848310131493674,1.0002524177425023,34.46918070171111,8.862355968469736,2.5324275621571646,1.0340066731793318,1.0102925372829301,17.433690366047667,passed,
2025/10/26 08:00:00,0.7245661668930081,0.6836133067057064,89.73525390431321,111.00301726715773,2.755205864259276,2.80190675,3010.2994597576194,3314.4200131647926,0.9848958123678854,1.0002359773327345,34.36810788385242,8.693911429509726,2.5263888924877196,1.0251407977302065,1.002270599155495,17.42590418159067,passed,
2025/10/26 08:15:00,0.7256296878439918,0.6833851428702783,89.7984831013325,111.04960934449855,2.754467030211966,2.80310375,3012.0594903738033,3324.13870329735,0.9847967374332516,1.0001842122955111,34.2582196355868,8.484943098725246,2.5225747592041983,1.025071543494702,1.003655757992636,17.452849021355803,passed,
2025/10/26 08:30:00,0.7231094849405161,0.6842885360381987,90.03674065145088,111.31209584039365,2.7558251064312893,2.8271595,3023.2447452246142,3322.0684989012816,0.9849169772967002,1.0002353784817264,34.43117768615763,8.659647844993975,2.5275118653089015,1.0408199040793324,1.0153245727268043,17.486573546333116,passed,
2025/10/26 08:45:00,0.7255294058694675,0.683876677308467,90.14596226082391,111.389175600393,2.757912599946239,2.809969,3019.418161027913,3333.3255710537455,0.9846253161036892,1.0001525964071076,34.32684504549752,8.440253427813872,2.527819173949656,1.0272649882204958,1.005194909035768,17.520311982937503,passed,
2025/10/26 09:00:00,0.7213856616558664,0.6848679155396104,90.42517667411356,111.680966779522,2.7569799762519014,2.82530675,3036.2027556088165,3330.9317638000753,0.9849123476505903,1.0002367698938752,34.5752989615733,8.61373226049328,2.5346195757802303,1.0455855506588647,1.01753499106469,17.554062376112586,passed,
2025/10/26 09:15:00,0.7235552570583258,0.6845594146442192,90.55362701562137,111.7848569021771,2.757348108105399,2.83141275,3043.27549007871,3335.2527478166708,0.9848039332302534,1.000103221377669,34.27473336221947,8.636412940326487,2.5250466391307707,1.043063398049272,1.0178824193806337,17.587822769257695,passed,
2025/10/26 09:30:00,0.7227284500251265,0.6844991319107181,90.63324003575623,111.82554747390695,2.7554617603057108,2.82032325,3048.6391860115027,3340.037833817739,0.9848777544372844,1.0001044349586852,34.296582471466806,8.523586089977048,2.525385309434619,1.0422812324827964,1.0163014180398744,17.603755227083326,passed,
2025/10/26 09:45:00,0.7271187356435235,0.6833069666868867,90.56578261574067,111.68330271795682,2.7545539289631824,2.8168545,3044.211304082623,3351.0953428563485,0.9846146027670573,0.9999349370214535,33.88421142122254,8.245889725413676,2.5131604503684044,1.0314929073643004,1.0118641267719966,17.6162170512501,passed,
2025/10/26 10:00:00,0.7222831655888147,0.6847561460613095,90.82554003802086,111.9540970492727,2.7575876842455513,2.821925,3057.143117171448,3336.2809457053013,0.9848913849177572,1.000070160555699,34.28077316039533,8.719367283115407,2.525621035670994,1.039578826364712,1.0127313270192355,17.63042745594808,passed,
2025/10/26 10:15:00,0.7244109464372489,0.68444979390733,90.87638553692739,111.96345408160647,2.758839889601541,2.8069655,3061.1562815463385,3334.5174847336734,0.9847986386134742,0.9999529378760508,34.00044577927484,8.847687121085983,2.5165071470290106,1.027377380930712,1.0034123468351237,17.64463990729142,passed,
2025/10/26 10:30:00,0.7251757496006279,0.6842052955048654,90.92981804653164,111.97328077639871,2.7584013911933485,2.816272,3064.732378057286,3337.1130386341256,0.9847737119341535,0.9998959128703765,33.875293397771394,8.81623140777365,2.512472101097455,1.0226595803146046,0.9998685734315202,17.65885930360635,passed,
2025/10/26 10:45:00,0.7208103166041804,0.6849950110333591,91.08985628471913,112.12324708530493,2.755755189449766,2.81300425,3076.8090361338927,3336.3464918142636,0.9851113129287713,1.0000287261593026,34.191413547374076,8.83572735086997,2.5200716712885596,1.0245231257414067,0.9961322094861116,17.673086626891582,passed,
2025/10/26 11:00:00,0.7234249445385432,0.6839629176500054,91.01375101840141,111.98739476721087,2.752748836846107,2.8180145,3073.448192293005,3351.88129849642,0.9849353837118549,0.9999181709912274,33.927896552117105,8.403162352889687,2.5117144128868203,1.021116725960774,0.9968197693291077,17.687318282123577,passed,
2025/10/26 11:15:00,0.7214032134994784,0.6845824411572687,91.1382685035911,112.10371403231146,2.7541115017369675,2.80894475,3075.2339171177323,3352.0855955643124,0.9849952032411577,1.0000142772639933,34.193253578425065,8.402267001442953,2.5204280099690974,1.0235002910888233,0.9961789741687375,17.701554595216063,passed,
2025/10/26 11:30:00,0.7211411071286613,0.6847371320040697,91.2087668726747,112.15354729910557,2.7537184908107313,2.804065749999999,3079.340321895276,3354.0692285405416,0.9850474881259633,1.0000249621756936,34.191551758249695,8.37043664889941,2.5188311557316028,1.0244227897542508,0.996570733187632,17.71579883799346,passed,
2025/10/26 11:45:00,0.7217091958672552,0.6847160063246251,91.25884111350913,112.17826007269832,2.7546789885073397,2.81037825,3079.611733753226,3356.7266474457933,0.9849738142658239,1.0000034153267572,34.158359315696586,8.326923968910979,2.517940621352577,1.0232641591507412,0.996000883779536,17.73004610161228,passed,
2025/10/26 12:00:00,0.7220593509618678,0.6847828594826384,91.31917105672379,112.2155782822668,2.7562986282403936,2.819961,3078.678873651176,3359.0485733015703,0.9848833141734796,0.9999980409646156,34.17985551233448,8.289244736723926,2.5193982640114982,1.02540566675465,0.9982872594809827,17.744299331021388,passed,
2025/10/26 12:15:00,0.7212325370339578,0.6852282390900579,91.42461582193143,112.30908401155241,2.7577172238537875,2.8144115,3081.006468882438,3358.5811907462044,0.984914154726263,1.000047333400308,34.298944073776404,8.324461219347931,2.5227557575736053,1.0321293941112293,1.0033262060789312,17.758561803474212,passed,
2025/10/26 12:30:00,0.7192588563510738,0.6856173760803475,91.55745375656649,112.41033754259183,2.7565710899395133,2.8276505,3086.473541671971,3360.966195573891,0.9850791127038581,1.000135331619698,34.497896061999576,8.25518884103307,2.5284458865156543,1.0483209348775056,1.0164093596052035,17.772825983819153,passed,
2025/10/26 12:45:00,0.7203652425114209,0.6853459709470515,91.67769260857818,112.46120553232774,2.7585656781592798,2.83149625,3089.624213655378,3358.3271918159544,0.9849908950497565,1.000051445931197,34.382526522772366,8.401107559120442,2.5279450032075372,1.0491716737139671,1.0186703077050836,17.787097441572108,passed,
2025/10/26 13:00:00,0.7233422119028791,0.684682072227125,91.7542296172637,112.45999626837147,2.760840505002702,2.82466125,3093.3862327905777,3354.423118904889,0.9848113096432267,0.999864769384846,34.0169486309917,8.61869674827047,2.519253338971211,1.0395617033011495,1.013256771115777,17.801373226696054,passed,
2025/10/26 13:15:00,0.7235163762439322,0.6844691154052626,91.86557171713014,112.49857515646777,2.7611147634229956,2.815629,3098.023005708242,3353.0747237627575,0.9848273540803426,0.9998226929520606,33.970619093932086,8.694624646874013,2.519831892457639,1.035557514780027,1.0097162108339606,17.812221181126944,passed,
2025/10/26 13:30:00,0.7230057463386778,0.6842525539798473,91.91685166958158,112.46360595689737,2.7606510967241946,2.828653,3101.8024592328557,3348.987701723608,0.9849171717085227,0.9998121156160151,33.978404999731225,8.786196937037163,2.5213534295555298,1.0403933862461974,1.013987751561665,17.808380932582107,passed,
2025/10/26 13:45:00,0.7217275480081727,0.6847449045267432,91.85413594484501,112.40075649927844,2.761647660340145,2.82208825,3098.016593808689,3347.216073125906,0.9849609895389279,0.9999132762882924,34.167008435411375,8.748843702315419,2.524449519129811,1.0398825645042642,1.011296235259186,17.799461714987796,passed,
2025/10/26 14:00:00,0.7210012434531133,0.6854606997948759,91.83990165963831,112.40526831743976,2.762815965926798,2.80710075,3102.5039462566915,3338.735511815744,0.985102490922788,0.999966820465109,34.165409739578536,8.965069428327471,2.5185645869033277,1.030901326485526,1.0007596136532044,17.7959592151202,passed,
2025/10/26 14:15:00,0.7203181798330868,0.6854998554224521,91.74679646963673,112.29723985651987,2.762090364988267,2.8107135,3095.8721128734887,3345.792453779742,0.9850661188419422,1.0000405194048434,34.32135771549163,8.674780503939816,2.5218764151157536,1.0230460297904862,0.9922107641452278,17.792459634039208,passed,
2025/10/26 14:30:00,0.7222265957786443,0.6844502189412269,91.62468707039376,112.10008938513081,2.7585851016979834,2.81853775,3095.1436310719228,3353.436141664321,0.9850004155302186,0.9999251636833401,34.0406754111708,8.427847063051555,2.51236031776058,1.0198625515445916,0.992330748518413,17.788956088181173,passed,
2025/10/26 14:45:00,0.7223503964946946,0.6842905823795982,91.5986920392138,112.05341752623244,2.760570266107722,2.81099725,3086.647693018202,3356.027566817205,0.9848329422534084,0.9999404981933633,34.174606266173875,8.319774425679253,2.5202363194175703,1.0110271522271563,0.9839541622702549,17.785457756489468,passed,
2025/10/26 15:00:00,0.7217383716825021,0.6840909075142795,91.56867413107304,112.00225259436641,2.7558872245441117,2.8042715,3094.3171494296766,3358.035217447717,0.9850596491464624,0.9999404775553846,34.07306712578415,8.235174086113656,2.513141343972633,1.0136594802697703,0.9861686495658487,17.781955456134373,passed,
2025/10/26 15:15:00,0.7201027031624351,0.6843606800500651,91.59323930407956,112.0178545110995,2.7555577784636607,2.80791475,3093.623925211795,3358.2295737147233,0.985146590781476,1.000026549059872,34.285250675467594,8.181853932129753,2.5201588074424994,1.015766754358409,0.986132164735504,17.778455094474953,passed,
2025/10/26 15:30:00,0.7221414835135013,0.683733022591262,91.51548310863878,111.90973181624096,2.755878001535083,2.7994995,3090.447838017162,3359.3857035738984,0.9849889881293449,0.9999204032735135,34.06665390877122,8.15804577904914,2.5144097133567214,1.0081360693476071,0.9815414884922108,17.77495437083392,passed,
2025/10/26 15:45:00,0.7225073297870448,0.6836772064730849,91.50574793304291,111.88596684099966,2.756455263706274,2.8146955,3090.957320470486,3356.2562968817892,0.9849810081971948,0.9998959045888424,34.008335326602285,8.246685282265748,2.5125300393741763,1.011821223177339,0.9855231101222298,17.77145591178945,passed,
2025/10/26 16:00:00,0.72035721687039,0.68435584443797,91.5862333163768,111.96958579296695,2.7580256563998278,2.81273225,3092.162127026038,3350.110963814145,0.985105886100854,1.0000071089640559,34.277529546896645,8.390192427897952,2.521307091859577,1.023361061796885,0.9935872421312939,17.76795447007144,passed,
2025/10/26 16:15:00,0.7205619088329691,0.6841622177600126,91.57161768066732,111.93146956616235,2.756439260648637,2.80927,3096.283646269929,3348.4277872332405,0.9851901915407565,0.9999743014163535,34.162476202761965,8.434798648057399,2.516262012545175,1.021834539016069,0.9925427587049893,17.764455618859294,passed,
2025/10/26 16:30:00,0.7208988426977045,0.683805553143316,91.53546595064415,111.86537869303618,2.7548727841458343,2.8099845,3096.7540353925647,3350.35132557456,0.9852037744672383,0.9999441029393533,34.08927778258336,8.362082874832693,2.5138993184876597,1.0235109439493508,0.9949439740261401,17.760955095449038,passed,
2025/10/26 16:45:00,0.7208025515276696,0.683665455375046,91.52455238752316,111.83015357432566,2.7555594032157367,2.798424,3092.7928853331778,3351.436841511467,0.9851381735288679,0.999953719572208,34.167792541262294,8.303916638599885,2.5185291081666525,1.0205539581730974,0.9920675647198691,17.75745782028914,passed,
2025/10/26 17:00:00,0.7230531991737442,0.6829166922681359,91.44446326838651,111.71154874969967,2.755413105830971,2.81610375,3090.4331573638674,3352.8688779938993,0.9849854700776989,0.999829410582115,33.90576853260004,8.276623464465597,2.51148839077904,1.0268728767926285,1.0014641161056226,17.753958873052163,passed,
2025/10/26 17:15:00,0.7207286229087073,0.683496179812229,91.4977463256551,111.76919727680401,2.755010244305229,2.80425125,3092.9785647121303,3349.9964573868315,0.9851685119083708,0.9999468925826407,34.15277624924562,8.312639005335617,2.518041982107812,1.0336278918135655,1.0048162333700015,17.750462189685347,passed,
2025/10/26 17:30:00,0.7204195970204571,0.683962367037562,91.56723682523206,111.87728419278285,2.7556299674330385,2.815547,3096.1367661973027,3350.7451913309374,0.9852009525900878,0.9999763112365756,34.177974619091934,8.338776350896797,2.5168096434654497,1.0438936405912667,1.013945794441024,17.765221118668187,passed,
2025/10/26 17:45:00,0.7195279936728902,0.6853175604771365,91.9623299680424,112.38437692207508,2.7574243806556225,2.81720125,3111.319600064406,3356.2882093920334,0.9852964227252631,1.0000325089513058,34.248898238265326,8.434079173979201,2.516372518787918,1.0511695309754245,1.0187536318130015,17.83393945831389,passed,
2025/10/26 18:00:00,0.7221947970052006,0.685396296540792,92.20447779089945,112.70251536899426,2.7565784478638267,2.80160175,3123.8109751496754,3370.7023799191097,0.9851862952536489,0.9998970446270842,33.87191961651209,8.302610118068102,2.5019882497730346,1.039495073954136,1.010640026997712,17.902635543946403,passed,
2025/10/26 18:15:00,0.7201771686758506,0.6868327401025464,92.60564890466446,113.21511450135412,2.7570536473146294,2.82047525,3138.2698161388616,3380.034841981933,0.9853430677674778,1.0000142258222309,34.08882604409359,8.255906337561512,2.5061551624278233,1.0477922460999662,1.015164801503193,17.971315631979877,passed,
2025/10/26 18:30:00,0.7212253733815114,0.6878307637535234,92.96931593127366,113.68618411287677,2.762060525116237,2.80982575,3147.6883170973165,3383.6588290652553,0.9852010639229635,0.9999862688548792,34.03305109369323,8.443288850588818,2.5044745935360098,1.0453194365081346,1.0130106818307165,18.03997612824623,passed,
2025/10/26 18:45:00,0.7209334907384243,0.6885360194056238,93.28457084406085,114.09264899549876,2.7598962530548183,2.815632,3162.930446364184,3398.4087052539967,0.9853088539871865,1.0000023896563641,33.98457286311157,8.25646375544957,2.499314894886593,1.0445085383846653,1.011518566578681,18.1086153395729,passed,
2025/10/26 19:00:00,0.718906778648727,0.6897024449852289,93.68035476352627,114.58064409750583,2.758467918987202,2.81428475,3179.3419198140487,3410.270790269676,0.9855127591323766,1.00010380042526,34.158709296277344,8.133684890511606,2.5020682047259544,1.0491587648584157,1.01284851912584,18.17723525931627,passed,
2025/10/26 19:15:00,0.7225845285296242,0.6890288128472085,93.92727567156088,114.84698146273267,2.756614851750933,2.8066335,3192.1653805543347,3426.76359343394,0.9853425009949305,0.9998858204267679,33.65325290212055,7.969352884538728,2.4868553990936513,1.0436300004750279,1.0126971321755416,18.24583791238064,passed,
2025/10/26 19:30:00,0.7196024449994488,0.690433140314296,94.41773049041959,115.41227855954499,2.7558184946884063,2.7944345,3213.165960706293,3432.562564654618,0.9856503493201968,1.0000111845276334,33.90380547253912,8.030568620290548,2.4929816922060355,1.0501411063502957,1.0143484268148129,18.314421580867908,passed,
2025/10/26 19:45:00,0.7199064254246975,0.6911552302363317,94.72764980284805,115.82025522718826,2.7558875354308934,2.80542825,3224.8992877238643,3445.5416169302594,0.9856440378123992,1.0000112690345953,33.854595219390106,7.906670782219669,2.4891795846626454,1.0610927552954637,1.0246952269804326,18.382984944964672,passed,
2025/10/26 20:00:00,0.7423678459054265,0.6651838367823923,88.9966302845675,107.13526496934566,2.7323959087056506,2.673929,2978.0259332747037,3278.8078274537033,0.9850032260511984,0.999100646289817,32.666209510872335,7.897026514480961,2.5332068715462035,0.9622214191398599,0.974013287872375,17.09614696926569,passed,
2025/10/26 20:15:00,0.7204250821138597,0.6884361120657654,92.97924781216612,113.68777020927276,2.7625196584318967,2.80648475,3155.845873298613,3373.000634030532,0.9854089160389167,1.0000225615710012,33.982363241152605,8.72554598038708,2.496821262832939,1.0605887063706814,1.0259968777576836,18.036066823381194,passed,
2025/10/26 20:30:00,0.7146549084901577,0.691228934568113,91.46250703840235,112.35084122813923,2.773491067932797,2.88069725,3098.3719636518344,3311.34584984214,0.9855880334524323,1.0006147038676505,34.846519176713464,9.415441021099474,2.499426152985949,1.0365839093456566,0.9914658434292738,17.777295103695277,passed,
2025/10/26 20:45:00,0.720429292187426,0.6840521744808752,91.07735050997822,111.45689685780826,2.7474051730448705,2.77779425,3089.259374978362,3371.8683697128195,0.9853384675243785,1.0000960197037494,34.047725614381235,7.500273232983093,2.493373082117765,1.0027692056591007,0.9737113867951012,17.75133578946829,passed,
2025/10/26 21:00:00,0.721501171263987,0.6831990698328139,91.61471019410439,111.81773778187845,2.7483988124065215,2.8044195,3111.6352933351172,3362.8408535544377,0.9854094268213115,0.9998690764690621,33.78692614162353,8.042152933865939,2.498151318442731,1.0147552263641353,0.987684381556731,17.794442553065604,passed,
2025/10/26 21:15:00,0.722864537223737,0.6840892316847947,91.71468121165844,112.05122647741894,2.751020311643984,2.7986605,3114.726772386794,3369.2676543231432,0.985279363577306,0.9998631535992899,33.66224345241712,8.020071115271298,2.489037937952701,1.016890235635932,0.9903307187639777,17.837600368465427,passed,
2025/10/26 21:30:00,0.7210430984579914,0.6853903285337947,91.99631141758302,112.42037487503029,2.7524121970013677,2.808369,3125.554969548742,3370.856934375526,0.9854301834585281,0.9999696438233814,33.850452443922876,8.11679625357572,2.492111055120462,1.023817716100008,0.9938066943587331,17.880803361106036,passed,
2025/10/26 21:45:00,0.7200823277618288,0.6863852846985629,92.2425116840985,112.74638695173077,2.7523119210515823,2.7991655,3138.727569800386,3373.634778349396,0.9855916942730162,1.0000198576245873,33.87215249156153,8.19242769464613,2.4887664447073328,1.0271923578143294,0.9951247494985397,17.92405252502012,passed,
2025/10/26 22:00:00,0.7213232209991054,0.6866918890565117,92.40606428034263,112.96967393392406,2.7538802926635326,2.8102775,3141.988621100472,3382.3878377612123,0.985447834807374,0.9999804292276117,33.7828919019961,8.104539091953864,2.4858146152388008,1.0277040861722462,0.9967753814222182,17.967351751977077,passed,
2025/10/26 22:15:00,0.7211325434166922,0.6871858224635501,92.59216328083407,113.22006981889963,2.751811645747523,2.79393025,3153.602827023269,3391.4289070237664,0.9855630655539172,0.9999892192840855,33.70825673936318,7.994204167123681,2.479556537178285,1.0214890857789602,0.9902586262186973,18.010694547537735,passed,
2025/10/26 22:30:00,0.717313613310428,0.6887945155258269,92.88455609088098,113.60851477091515,2.752325568376645,2.81017575,3162.367756700297,3395.4267734828086,0.9858072003717508,1.0002070597659891,34.17009654693676,7.961350667093051,2.491546727218188,1.0296191156094334,0.9923864750112662,18.04918555758347,passed,
2025/10/26 22:45:00,0.7187193703617327,0.6889116760862956,93.00073878332036,113.7832616240014,2.752392881252569,2.79274825,3166.9754536259466,3404.258877929571,0.9857122637482729,1.0001501496959375,34.00540487685664,7.858593005508904,2.4849961533043308,1.018780204647508,0.9835117644286404,18.086618595215892,passed,
2025/10/27 00:00:00,0.717079275630644,0.6915247445313943,93.05769023660717,114.61068865094238,2.751272887139843,2.79726075,3164.5309472995946,3422.0324763637373,0.9857150157256317,1.0003701707295445,34.29828981004973,7.704277642470564,2.4895729597677763,1.0253239000599756,0.9870116892608849,18.1214333669519,passed,
2025/10/27 00:15:00,0.7178206008491425,0.6918313595065223,93.11768162115908,114.80752350127952,2.7503995997474684,2.78724225,3168.2056747034003,3429.136137379698,0.9856890117750845,1.00035101535159,34.18936943815734,7.636998051512803,2.484288832091794,1.0268960657776267,0.9893453098395965,18.14532627935059,passed,
2025/10/27 00:30:00,0.7196754922418207,0.691617004558599,93.11608414332551,114.92764934767827,2.7468414061920146,2.78684325,3174.4044294367077,3440.1862486201353,0.9856770756033019,1.0002599914341443,33.865287422766485,7.468344214564663,2.4707479210826193,1.029325679824783,0.9943957146366529,18.16923155949825,passed,
2025/10/27 00:45:00,0.7185228569812782,0.6926226868241989,93.32728362526603,115.31062875968202,2.7474046005146584,2.785711,3178.0092128239066,3450.4495171266076,0.9856807225799693,1.0003545688621862,34.07056857693387,7.340738473869569,2.476837942802888,1.0296412860572943,0.9926972990843299,18.211058008987592,passed,
2025/10/27 01:00:00,0.7167032687932319,0.6938124751385633,93.62782906483022,115.78151225571054,2.7480628553321242,2.7951075,3184.917409054891,3459.963837991652,0.9857424714303074,1.0004694194182093,34.3401574172407,7.263034558495341,2.4857565666500654,1.0362329922353228,0.9961263556401887,18.26055133310161,passed,
2025/10/27 01:15:00,0.717070730627298,0.6940855228234845,93.91367577103483,116.17727026191851,2.7474692083820624,2.77989475,3194.9454444003877,3469.3983431025194,0.9857329333353946,1.0004306829465501,34.28313434975364,7.238558429025891,2.486422617737445,1.035987537843217,0.9964546098581472,18.310079350236528,passed,
2025/10/27 01:30:00,0.7186912968028594,0.693928483929265,94.15033707211451,116.51251736962887,2.745421515948526,2.7795315,3206.843845078621,3480.5229823123486,0.9857047755484016,1.0003167961771597,34.01752927106098,7.186278363856968,2.47950267892033,1.0389102401737995,1.0017527623747455,18.3596407729596,passed,
2025/10/27 01:45:00,0.71981816088991,0.6932800878396875,94.08683355651021,116.47643581981934,2.742666370316368,2.83054725,3208.1459395938105,3482.663344351288,0.9857040385057598,1.0002290866859591,33.81382205953379,7.157969496069947,2.4745446337727444,1.0349004139297953,1.0001417305678189,18.350657613276763,passed,
2025/10/27 02:00:00,0.719635236450924,0.687982505964577,91.8135720484451,113.69734274066569,2.7335724098529797,2.7762855,3124.538193239024,3437.2505941513627,0.9856018023223979,1.0002390296504349,33.943665880401205,6.856773346253838,2.483599330579494,1.01486694725919,0.9850557787921129,17.937124788493,passed,
2025/10/27 02:15:00,0.7193796082380578,0.6884579122170146,91.9824938245212,113.95168086415717,2.7348231813294386,2.78293075,3130.5373601010697,3434.1146062010675,0.9856359841307681,1.0002323115223433,33.95774178339284,7.075390715610146,2.486288250910947,1.011727135686721,0.9815006643403239,17.953162374802965,passed,
2025/10/27 02:30:00,0.7193053988652701,0.6889399853445033,92.11303889833431,114.18446182716464,2.7352943177831914,2.785314,3136.8118600563002,3432.574375281346,0.9856842990025291,1.0002250110632938,33.92562253514886,7.243547955203773,2.485668495544804,1.017016478979897,0.9863321865528343,17.969204840842178,passed,
2025/10/27 02:45:00,0.7199894040664807,0.689175216977761,92.2058081936533,114.37536132340797,2.7363747375384433,2.77380325,3138.618782845427,3434.0403900086453,0.9856111066242067,1.000192777810814,33.87066971278597,7.324092752134782,2.4857038687885833,1.0135928370082987,0.9837818479760934,17.9852585190482,passed,
2025/10/27 03:00:00,0.7193104491155345,0.6896330129186115,92.32428473367341,114.59773273262483,2.7351455773220974,2.786161,3145.6241425103103,3435.860518296594,0.9857252295655146,1.0002152489609757,33.88604083259572,7.376372318546739,2.4855894497018958,1.0204062139702976,0.989527051498992,18.001318662219226,passed,
2025/10/27 03:15:00,0.720772789675135,0.6895182120930821,92.37884033558637,114.74105811350239,2.735254954061493,2.78983575,3147.1905012702364,3439.9040353209466,0.9856175911349015,1.0001399718995274,33.722015010477236,7.391829011601704,2.482047455017508,1.0188735553810082,0.9900755568927044,18.01738296408243,passed,
2025/10/27 03:30:00,0.7210434502464586,0.6896498817899712,92.46131527745372,114.91891990863249,2.7338972077855703,2.77501375,3152.609767387776,3443.6355342175,0.9856554577932632,1.000115431931019,33.63654311251741,7.400811687060462,2.4792934919792513,1.018281460975837,0.9899893014560734,18.033456611927352,passed,
2025/10/27 03:45:00,0.7205853562057617,0.6897735030768776,92.53829545607717,115.08751552511065,2.731593200642939,2.77176575,3155.9654055189335,3451.729477945454,0.985707534109033,1.0001338267468012,33.670620492217274,7.255988623375482,2.4807989191022153,1.019635798665748,0.9910407794299807,18.049534415594458,passed,
2025/10/27 04:00:00,0.7210233823989889,0.6896457437386032,92.58685695593724,115.22097910505573,2.729539820463052,2.766134,3157.7536855642325,3460.8039649557113,0.9856825234049177,1.0001088107654272,33.61438433729591,7.095113388272031,2.4800747433844297,1.0175823785281783,0.9900351935831858,18.06561666112457,passed,
2025/10/27 04:15:00,0.7221049267351959,0.6894254371757007,92.62658203549336,115.34467405502858,2.728104808928883,2.77177525,3159.31468618734,3468.624169048281,0.9856123853011194,1.000051067019216,33.48325409086639,6.9860103502350315,2.4772315970945993,1.0185716651821466,0.992776950203861,18.081711864254896,passed,
2025/10/27 04:30:00,0.7212684488370265,0.6897991197690535,92.73486403635827,115.55446114944132,2.7268133501510743,2.76130075,3163.568880576395,3473.4141094298575,0.9856883925541999,1.0000892544047728,33.56389611230972,6.941008943073127,2.480112316960262,1.0193617056763837,0.9925616954866563,18.097813821874645,passed,
2025/10/27 04:45:00,0.7205817928145518,0.6908772332662745,93.21218928085986,116.22469674177937,2.7263986551733215,2.76038175,3180.682485250912,3488.6237756635896,0.9857589611513454,1.0001189161425597,33.622209616486685,6.8721108827292,2.482246127586197,1.025431157774662,0.9971238186484148,18.18318762069631,passed,
2025/10/27 05:00:00,0.7206512941393605,0.69193594379619,93.7947810332173,117.02720268042694,2.7246804329226686,2.75653175,3205.5010411499193,3508.8016658421498,0.9858573585510761,1.000096717809386,33.515265816462524,6.776191546125875,2.477794947079207,1.0343634245430162,1.0054731499551102,18.294329206460997,passed,
2025/10/27 05:15:00,0.7226742535853322,0.6932923681516183,94.84374060293854,118.41016816502494,2.722955850576212,2.755702,3245.761261999482,3552.036026119648,0.9858020199560634,0.9999773388911908,33.19522419532297,6.443519606602387,2.4677413004000974,1.0430135344448277,1.0158688322667206,18.510101896715092,passed,
2025/10/27 05:30:00,0.7230376178063055,0.6905494604591903,94.38471282793518,117.66148126056504,2.7176974192326138,2.7712835,3232.930210622745,3532.3508315627464,0.985886665249101,0.9998145141169705,33.04523401862269,6.620749698572394,2.474530129232472,1.0355311149430955,1.0119678901993001,18.385986828730836,passed,
2025/10/27 05:45:00,0.726544963953367,0.6775098866825673,89.84353938645955,111.81179220011876,2.6919799280333554,2.70586375,3051.8256000926162,3472.708635204185,0.9856882867073422,0.9998960259498113,33.30517854355232,4.886894142132527,2.496539561178734,0.9807571429896413,0.9733563877787731,17.563915201185445,passed,
2025/10/27 06:00:00,0.72691591296439,0.6785823311333057,91.48240722599405,113.81792944742378,2.6869647576165527,2.70296825,3125.8635479732875,3533.503482779268,0.9855929521081253,0.9994922206136491,32.70157811358948,4.632619716798343,2.4851318763138863,0.9944817612470868,0.9887360191678549,17.893484519665698,passed,
2025/10/27 06:15:00,0.7275215083810714,0.6784834457791655,91.98703342883583,114.36863604936721,2.6846895364412857,2.714158,3149.438102527783,3546.8976106659006,0.9856325455191469,0.9993365433071479,32.45338756161102,4.659288534893548,2.4823322291529566,1.000404485375533,0.9961189911380909,17.977582421709176,passed,
2025/10/27 06:30:00,0.7275945681502629,0.6794705921624256,92.38837150110977,114.9105508312621,2.685147104815622,2.70082375,3164.0545481695403,3562.4090640091113,0.9856369631635854,0.9993510595161786,32.43513441119325,4.544957630258973,2.4796024401674095,1.007429700610128,1.002472618798806,18.06154429388914,passed,
2025/10/27 06:45:00,0.7261284653233253,0.6812179183039669,92.8365439165203,115.53958032691386,2.6858004320270883,2.707284,3183.4599291438967,3572.578916359789,0.9858132617944372,0.9994472542133364,32.53711969235517,4.568830320703696,2.4774022638242457,1.0118979645225301,1.0036482429795377,18.14537205004559,passed,
2025/10/27 07:00:00,0.7254711755621585,0.6830380018150454,93.28934422807977,116.17729582187809,2.688820820273053,2.71552325,3200.3453628424995,3579.2297471078437,0.9858755666623462,0.9995117778129635,32.59945262356791,4.709603673948374,2.4754416507066153,1.0208558962881156,1.009953540695459,18.229062708239454,passed,
2025/10/27 07:15:00,0.724978046115889,0.684450033895812,93.69808709354503,116.75746969399728,2.6907160356943858,2.70841675,3213.2331705578217,3592.6194518651105,0.9858759696177437,0.9995762864795025,32.692097295624684,4.640900244597698,2.4755124359594616,1.0231958238430077,1.0104173465726807,18.31261678772607,passed,
2025/10/27 07:30:00,0.7250728059494107,0.6856605192916786,93.95888529841507,117.1572618841432,2.6921116515579167,2.73332375,3226.396138573649,3596.1845851735097,0.9859395985938022,0.9995928045887296,32.61111905139848,4.763597613697692,2.468269955830018,1.0309459905821847,1.0169456486312947,18.36714906009417,passed,
2025/10/27 07:45:00,0.7244547026558866,0.6871857750097755,94.11478963630698,117.43044684150462,2.6974357170288514,2.7469905,3230.3142734203057,3586.183848068101,0.9859432814904749,0.999665364142874,32.72407029073838,5.138054494376881,2.4690288478505824,1.0365557895508095,1.0198921957912745,18.3870654979629,passed,
2025/10/27 08:00:00,0.7240593422875362,0.6883854305653425,94.3371705093322,117.76956743007625,2.699171724775682,2.74499225,3242.9815433193935,3583.3660054374923,0.9860616442667426,0.9996961757060844,32.68137786018973,5.3874945952287066,2.4631548989851537,1.0412895915260423,1.0228148683415403,18.425484287096374,passed,
2025/10/27 08:15:00,0.7246050369001015,0.6887300127440125,94.53193492204494,118.02106384354171,2.7001091133732213,2.7450775,3249.69711325051,3588.5191715140727,0.9860214935525424,0.9996703086478708,32.61816131430334,5.4065342774771326,2.4613018636704096,1.0404904306431457,1.0223925468229988,18.46393010971002,passed,
2025/10/27 08:30:00,0.724292503448371,0.6893935443233047,94.76404527378214,118.31922136736189,2.7023491651500944,2.758748,3254.4061910399987,3592.3776292852444,0.9859795342965537,0.9996992178136194,32.71875330064802,5.446211273615859,2.465467211025254,1.0444470002762534,1.025277212232719,18.502400540819092,passed,
2025/10/27 08:45:00,0.7241057711028569,0.6898588130876836,94.97313963994212,118.58868267204473,2.7013679972517353,2.74975525,3266.4895339575764,3597.0335999176637,0.9860889273651106,0.9996938773517817,32.64553357971302,5.472968215139109,2.4610411282277154,1.0490606812961456,1.0292690893777512,18.54090174224751,passed,
