datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/10/27 09:00:00,0.7242015305104148,0.6899352983594276,95.00667130238014,118.63894368921585,2.7005173621674325,2.75621825,3271.1203711869234,3597.2418778413803,0.9861494836501078,0.9996789961523322,32.56716535522013,5.505383505782776,2.4571569604677275,1.052138689335771,1.0323765508498057,18.548131503156288,passed,
2025/10/27 09:15:00,0.7240701988943312,0.6889052124298229,94.51706343995413,118.03281722477216,2.6995853768308704,2.74889075,3250.048277950328,3588.30875187285,0.9860755935520014,0.9997018032358388,32.66549074809647,5.398798591548995,2.461699572994623,1.0432979052596865,1.0244020461628127,18.460728639259237,passed,
2025/10/27 09:30:00,0.723469560725922,0.6851132130627009,93.77787093521246,117.05936091816719,2.682787680318542,2.7251695,3225.581132035897,3622.871647006232,0.9861444946506791,0.9997113461401144,32.710533999621205,3.959102612061816,2.463833419699852,1.0365729013741256,1.0219256822467764,18.372944744857506,passed,
2025/10/27 09:45:00,0.7250246660813533,0.6838823231891022,93.32032848139217,116.45888526812337,2.6822901708227276,2.7375975,3212.779454561549,3604.0689135249722,0.9860963453126158,0.9996027713848534,32.464003981650876,4.191733507544606,2.4574292192466,1.0276615622788898,1.0158661921537944,18.284765373707426,passed,
2025/10/27 10:00:00,0.7236809368666217,0.6835109175134141,92.96327441089826,115.98409764676364,2.6825419775315225,2.74046725,3201.4996766009453,3581.6959899722538,0.9862228313921515,0.999648150023998,32.59273081093942,4.482321215116066,2.4621443351966397,1.030053868022678,1.016734119944343,18.19620711739252,passed,
2025/10/27 10:15:00,0.7252782471168215,0.6819559883189826,92.47074092652767,115.3375156208305,2.681791601075199,2.7285805,3183.3082913704075,3568.6197799727,0.9860881681101678,0.9995517129670904,32.42396890614706,4.5329138865723415,2.4598560136734924,1.022386388593658,1.0123555657348622,18.10726399279181,passed,
2025/10/27 10:30:00,0.7241269288579814,0.6800653193108425,92.09865447343296,114.82897661061777,2.673828746003775,2.72984625,3169.4313302654364,3582.1461774935456,0.9861587978526015,0.9995934459934577,32.57202088924402,3.8594419768231245,2.4661001541030707,1.0184656532126408,1.009564829863743,18.052562021118494,passed,
2025/10/27 10:45:00,0.725786360285506,0.6792030643924697,91.84903595800384,114.48816926670706,2.674514241324008,2.73146875,3160.9472435805305,3570.8263822034687,0.9860463017101495,0.999489246752988,32.36919581682959,4.0341358709105615,2.4622401050614586,1.0161797600860707,1.0098549268100687,18.00422443152866,passed,
2025/10/27 11:00:00,0.726614669792472,0.6784716126752953,91.615087814304,114.16626406731152,2.6746051582050896,2.727586,3153.2391172554776,3560.138697789837,0.9859996491157407,0.999426375369639,32.25803540708894,4.174034860173317,2.4607640852570425,1.0140136899009238,1.0091407257535028,17.95563493309981,passed,
2025/10/27 11:15:00,0.7255578976174618,0.6782180490220532,91.4367554023413,113.91292006823284,2.675019212425941,2.7294625,3145.2654083389107,3548.814934206533,0.9860477422639329,0.99946733938801,32.41125226057866,4.297072093196596,2.4675137357916155,1.008580769943299,1.0025899919840944,17.90679352583189,passed,
2025/10/27 11:30:00,0.7272513052255374,0.6775741089524873,91.21076674711156,113.6015646003111,2.676384367945138,2.72793825,3135.079742524746,3537.242559518335,0.9859636545020765,0.9994158113104296,32.28432708360873,4.4594316392921955,2.4654904236580912,1.0052084053988997,1.0014091927059263,17.857699107079817,passed,
2025/10/27 11:45:00,0.7277845340016719,0.6768511562828303,90.97961584431411,113.27985154002576,2.6754135097317286,2.7222765,3124.2462943043847,3532.054158000073,0.9859769258274467,0.9994368097104432,32.3101721416956,4.394422962570548,2.467461812322955,1.0007084543466351,0.9980441751990254,17.808356154928763,passed,
2025/10/27 12:00:00,0.7297505248529772,0.6757776944525745,90.707762336549,112.90696308582609,2.6745340448101973,2.71803475,3110.6801057410453,3529.2644802902482,0.9858966069706542,0.9994115769309924,32.211559306192086,4.267662104472492,2.4660143573474658,0.9975488491255592,0.9979179510645001,17.758757850993845,passed,
2025/10/27 12:15:00,0.7291151631710745,0.6726117727006112,90.52794965691372,112.60455869236414,2.6595129987076835,2.6927665,3097.8020263681265,3583.5265109053844,0.9859134750730998,0.999489349057301,32.44651950184108,2.585848303380639,2.4765937399626634,0.9898155195552435,0.9939813502434762,17.769080093515498,passed,
2025/10/27 12:30:00,0.729741974850781,0.6728553154513396,90.6883259971525,112.75229482217338,2.661491957761009,2.704168,3104.763817432905,3577.051160762721,0.9858980933517644,0.999413147648101,32.3268511015219,2.8763611895081374,2.475646577911255,0.9914151781942302,0.9959457963068534,17.78359682771471,passed,
2025/10/27 12:45:00,0.7314744156989467,0.6723627657775216,90.77986345145595,112.81047086137843,2.6610632519264468,2.70090225,3109.1840261387915,3579.5232548722656,0.9858346557179561,0.9993015678891475,32.09562852701677,2.9057278744829933,2.4710980714881936,0.9900326411823632,0.9970546441273093,17.799073148391386,passed,
2025/10/27 13:00:00,0.7314997913652169,0.6719463957917312,90.88619473196955,112.88514405663426,2.658785474548863,2.6895735,3115.859926997971,3584.37937036116,0.9858943005288645,0.9992493530302583,32.012106154327135,2.8410645793174973,2.4703971416438564,0.9910008532990406,0.998740632244357,17.814498919819936,passed,
2025/10/27 13:15:00,0.7337147236353715,0.6714498280557538,90.9773270565035,112.94246399024784,2.6599181083188776,2.68280125,3115.912678390311,3587.2560729739316,0.9857320816032266,0.9991433041857839,31.824324774863186,2.855262689869781,2.4687211431915532,0.9872310190061926,0.9978932636084759,17.82987994487099,passed,
2025/10/27 13:30:00,0.731524239492056,0.6722009360422103,91.1958142487901,113.16848043765371,2.6614679040367153,2.7066035,3124.6290579952174,3580.394375234992,0.9858550852265727,0.999181143059091,32.016120670438056,3.1239252011572454,2.477112889089925,0.9985112688204989,1.0061327578846326,17.845204663356267,passed,
2025/10/27 13:45:00,0.7328130162555262,0.6720365580726076,91.2966080744558,113.25819862331372,2.6619810538289648,2.70031175,3129.838539429378,3579.632424456117,0.9858089393790517,0.999089262825509,31.822520566852702,3.2507413645558967,2.472875966643229,0.9969717061696637,1.0062097172086522,17.86048458707875,passed,
2025/10/27 14:00:00,0.732437909761038,0.6720102567645795,91.41807097914545,113.37302020264988,2.662155733134483,2.69859425,3131.8583243548355,3582.893520591963,0.9857915436349501,0.9990882552324222,31.898649355478867,3.21891138250499,2.478119270660576,1.0006114995897846,1.0096405176730068,17.875715120600464,passed,
2025/10/27 14:15:00,0.7323074180688145,0.6723405657943289,91.56725354817068,113.54283916163523,2.6632253729246536,2.697389,3139.3128615957694,3578.4415450259303,0.9858239385694734,0.9990474487167168,31.84469640571521,3.4516922031071924,2.4780568512042747,1.009298995662676,1.0179774480877568,17.89089398479131,passed,
2025/10/27 14:30:00,0.734509510904214,0.6715164419505273,91.59500988116348,113.55532321675352,2.661972911458238,2.69641525,3137.8899726214217,3588.7082675892584,0.9856786008998345,0.9989537987894873,31.64878912438904,3.2428015420479848,2.4748547113007584,1.0076954905320603,1.0199123005162425,17.906022301703484,passed,
2025/10/27 14:45:00,0.7312227275253773,0.6729030396467917,91.86165597516207,113.8736599516922,2.665141554976743,2.72423175,3148.745954153243,3575.514012550777,0.9858526497750485,0.9990333169090987,31.947848066604354,3.7040028085314027,2.4860705985695226,1.0206103890817486,1.0277899978934495,17.921104663729416,passed,
2025/10/27 15:00:00,0.7332676221964405,0.6726592177374832,91.94373049641965,113.96073053221527,2.6662810785341935,2.72902675,3151.287772446554,3575.7365293846606,0.9857335419495661,0.9989263735139047,31.717330086807365,3.812760527635569,2.48127998817629,1.0210665613728689,1.0308558648023,17.936137610812256,passed,
2025/10/27 15:15:00,0.7341282462648158,0.6728485155399251,92.07206072545515,114.1078336379323,2.668330796042148,2.71634925,3155.511165164471,3571.960158507257,0.9856713902941001,0.99886259567866,31.61148683604275,4.030155223127679,2.480353912165637,1.0225945287199147,1.033168901193412,17.951118912443704,passed,
2025/10/27 15:30:00,0.7368703034484138,0.6715783619896595,91.74897647614632,113.68989269236745,2.666784283209189,2.69493925,3142.0378275285125,3568.596669374549,0.9855891895076947,0.9988009125888159,31.389824802521066,3.919489130045706,2.474465978858077,1.0097503439723094,1.0243682007628736,17.895814606702487,passed,
2025/10/27 15:45:00,0.7381877169306251,0.6685776825343822,90.11877652650227,111.72445821315468,2.6633293459936955,2.6825655,3065.3088873119036,3540.8870869275493,0.9855949118050976,0.9991350927797711,31.88308252061943,3.3278958298284214,2.486457510952444,0.9920017090135813,1.0095433927663058,17.59447560357735,passed,
2025/10/27 16:00:00,0.7334558500129295,0.6726842191967274,91.4809162544646,113.70308542727203,2.6634325351021864,2.7065505,3129.3179769830535,3594.632677214058,0.9855951151325371,0.9990966060079561,31.887261003085282,3.1054851908287615,2.477359634443337,1.0197643136870804,1.0299757997826084,17.908788936810218,passed,
2025/10/27 16:15:00,0.7275011101511885,0.685640232641939,92.19465416839218,115.6832190136115,2.6965375207350686,2.745568,3160.967625615852,3551.3781567757173,0.9855898182258058,0.9997174804446428,32.49981080824146,5.1436308297813085,2.450642074596625,1.0364123272061996,1.0244992071255052,18.100092254366654,passed,
2025/10/27 16:30:00,0.7303707634902432,0.6737949174854825,91.11362838953131,113.43933555429057,2.663790375692273,2.688567,3117.763826047287,3581.118673482438,0.9857945220564323,0.9993217189497546,32.24679428571852,3.1892977902081996,2.4803082708322037,0.9988311487966034,1.003951464077682,17.844418730140678,passed,
2025/10/27 16:45:00,0.7301083750683831,0.6750095938037857,92.16985657706076,114.66814064881022,2.6640958712320084,2.7617085,3168.5984102995035,3599.1940445350056,0.9858269135175413,0.9990533203814127,31.845636425212593,3.5631502064226277,2.4731027339435108,1.0105096654902843,1.0151885446306224,18.030047936279754,passed,
2025/10/27 17:00:00,0.7372953592107118,0.6703475132484241,90.14394337880553,112.05013190359678,2.6656749520175786,2.69638275,3068.0462605632088,3543.914727251921,0.9855502359607518,0.9992169255127987,31.943815338684168,3.4157670509372795,2.480974593516874,0.976589253501394,0.9913007440884456,17.625338788936197,passed,
2025/10/27 17:15:00,0.7380907517575421,0.6695696302508414,89.91645806946522,111.67727382686105,2.668544561262434,2.70292575,3049.1823194554386,3528.2112395172608,0.9854612903076384,0.9992538649912821,32.12860137779655,3.572107094889247,2.493744741280681,0.9710632608496258,0.9869018087356893,17.552067809079162,passed,
2025/10/27 17:30:00,0.7401322064073053,0.6690852710115142,89.78129556762288,111.5129205874797,2.6696061705606278,2.70336125,3041.6524183265697,3523.9415070914797,0.9853447142947029,0.999201534143267,31.986354945642503,3.625234908277699,2.490640565959884,0.9720423894082524,0.9904098348261621,17.527550056691396,passed,
2025/10/27 17:45:00,0.7397715594830256,0.6692645018946648,89.67978875792514,111.41927652481922,2.6704088194095617,2.72114625,3037.556936457251,3516.88550460901,0.9853777856153414,0.9992405642804103,32.05075700686604,3.736357636326683,2.491979741680391,0.9761451162746686,0.993871408735863,17.50304090093568,passed,
2025/10/27 18:00:00,0.7384570263736345,0.669619171736354,89.59911641920203,111.3513596749816,2.6709367899135676,2.719459,3034.683612183923,3509.290607985714,0.9854693419765116,0.9993138004693309,32.20463298616537,3.8529721099390706,2.495933779559075,0.9817743229853279,0.9976954954592462,17.478541496897034,passed,
2025/10/27 18:15:00,0.7371517513148084,0.6701820638275175,89.53757556255962,111.30938738224121,2.672168883103253,2.71366175,3034.1026794123563,3497.689924195135,0.9855826183487121,0.9993741893900429,32.317517794461786,4.101601449530909,2.49816712203681,0.9806764357086135,0.9944006809636873,17.454052946243916,passed,
2025/10/27 18:30:00,0.739359820546233,0.6697301328022597,89.36523976112952,111.12666957999225,2.672838993047413,2.706532,3026.53503144066,3494.4612166358074,0.985467564549247,0.999321446107645,32.134754416953996,4.124255125358471,2.492096721998171,0.9741173042235888,0.990417550297124,17.42957304537466,passed,
2025/10/27 18:45:00,0.7391977923749936,0.66939381851089,89.21364613817238,110.96653483971423,2.671194751622782,2.71463475,3020.584470170066,3495.265854775299,0.9855003149671596,0.9993603967111977,32.185856164903086,3.986699244876361,2.4928423454752164,0.9770925316465872,0.9936394816571273,17.40510519035366,passed,
2025/10/27 19:00:00,0.7395113211063877,0.669060955878562,89.06207494883736,110.80653129890284,2.670809269689463,2.71193025,3011.876598559649,3495.7557462487957,0.9854584496904284,0.9993953735333513,32.24969221870752,3.859901679839023,2.4949824751556746,0.9716820495477733,0.9887821944088314,17.38064479024537,passed,
2025/10/27 19:15:00,0.7401596364197488,0.6689820387022002,88.93251717085757,110.67705002734233,2.6716884596972523,2.708806,3005.735511589037,3490.6035652436353,0.9854216216412373,0.999402376440323,32.23321664400308,3.922641918317416,2.4941544447331014,0.9717909701815999,0.989518852972983,17.356194141854154,passed,
2025/10/27 19:30:00,0.7410463302210591,0.6685147616607753,88.76366173021735,110.4962489028749,2.6702722848691582,2.7214055,3000.2699716192083,3490.361880321011,0.9854159985581367,0.999393491179139,32.14796886863605,3.834202691230631,2.49032136782345,0.9697520395995184,0.9888459923130681,17.331754345524946,passed,
2025/10/27 19:45:00,0.7356612885001597,0.6705431752069971,89.81425794091251,111.83182813466429,2.6662834734873804,2.739759250000001,3048.3590824533976,3528.3055120178738,0.985641691524866,0.9993898121929683,32.34400373639792,3.573854269832638,2.4968255148573744,0.9848119314565873,0.9977877820032189,17.535252118908335,passed,
2025/10/27 20:00:00,0.7346212737882035,0.6723237919025579,90.81613116564174,113.11331316920109,2.666170708385577,2.7249155,3094.206078093449,3558.4954139418737,0.9856114906930925,0.99921459730219,32.095887762313154,3.6086856460572854,2.490037070669631,0.9979308905136165,1.009276654912559,17.7372378496976,passed,
2025/10/27 20:15:00,0.7348123864739178,0.6729309482490324,91.38040915729762,113.84708606070966,2.665005510738472,2.69790775,3119.59678383209,3582.474627783078,0.9855372364730659,0.9990875928724041,31.882593648601922,3.4793826886377732,2.4841289808037184,1.007898722944591,1.0198091862737646,17.861057245317195,passed,
2025/10/27 20:30:00,0.7373962589099712,0.6713028111322334,90.45815329411077,112.72776596584927,2.664605310793329,2.71379825,3080.053575700795,3557.647861509231,0.9855067322617601,0.9991718080053152,31.870815715972178,3.4485555953927487,2.4815674094627935,0.9944631765699842,1.0097378101594947,17.686854501050348,passed,
2025/10/27 20:45:00,0.73451945770542,0.6723673546655894,90.9472227083703,113.36529169558978,2.6621013028655844,2.73389675,3106.5485060582832,3572.099932559286,0.9856952572737816,0.9991633623673535,31.91780533409088,3.4311503346727665,2.48182813490426,1.0110815485823166,1.0230502425135375,17.77923870982503,passed,
2025/10/27 21:00:00,0.7382322387496922,0.6710289221350857,90.1860349385983,112.40017723141989,2.6670044747235324,2.7040615,3065.244120035154,3541.0690190967443,0.9854686858942202,0.9992043232536908,31.930588183712768,3.6752137660836173,2.4853894119434417,0.9942134910913697,1.0102538148967288,17.61906670348964,passed,
2025/10/27 21:15:00,0.7355084236299458,0.6713621665399154,90.29741030661867,112.5197423600937,2.6651430456231453,2.70922475,3072.2896966678886,3540.1141222418755,0.9856794603503718,0.9992732400070393,32.141238331088736,3.709505354452809,2.492711065430306,1.0037448358681076,1.0168076688384315,17.623002052819285,passed,
2025/10/27 21:30:00,0.735919816638768,0.6712792366391526,90.35526633118054,112.58662280630783,2.6660745846190013,2.672106,3070.260559388986,3542.76652865057,0.985592421855986,0.9992644322469578,32.180461241464265,3.675371947875413,2.4967075154542155,1.005778261424116,1.0194979213110065,17.630823446819264,passed,
2025/10/27 21:45:00,0.7386463655563559,0.671489594005268,90.34469499078257,112.60461974908218,2.6704787153708383,2.71016925,3067.541439057215,3533.6224023935733,0.9853959893813115,0.9991673496149543,31.937933159023633,3.996265744083021,2.490175757862,1.0043908517101545,1.0205849649079055,17.628267535269927,passed,
2025/10/27 22:00:00,0.7389028158631923,0.6707498031247766,90.14438443053281,112.38459264520449,2.665955041780526,2.720939,3065.016528166796,3537.229651337113,0.9855065118382988,0.9991648673458885,31.830610529978532,3.7794747897188485,2.4843203010996793,1.0098728000487895,1.0273858740496473,17.60129148932466,passed,
2025/10/27 22:15:00,0.7388242853706811,0.6711384269618532,90.05714389753348,112.31558105933819,2.6682093884519893,2.70684175,3061.1993290574314,3525.3638687129574,0.9855202383769607,0.9991901987462884,31.867169090259473,4.040143604957583,2.4851974536762267,1.0000849353776955,1.0166852452888142,17.57432976192331,passed,
2025/10/27 22:30:00,0.7397392787770711,0.6712774168974349,89.94228220075414,112.211629689586,2.670480684832337,2.7313555,3055.727663037486,3515.141017834537,0.9854716588148311,0.9991819264610855,31.814231893701493,4.261361106414864,2.4835255012147663,1.0043979061093322,1.0216827021483736,17.547377894838476,passed,
2025/10/27 22:45:00,0.7392554618934132,0.6711355332178751,89.80542604326622,112.07577731190973,2.669145583083876,2.71639475,3051.7912715901834,3512.2710986717357,0.9855489423165408,0.9992224163415986,31.86363268823951,4.235764264038251,2.4839627330430702,0.994259958852198,1.0109885160149423,17.520438082671678,passed,
2025/10/27 23:00:00,0.7409374148712153,0.6695369604545485,89.66469258884081,111.82695845211909,2.666329950557996,2.73171875,3039.5555019394023,3521.3380247914597,0.9854336531646499,0.9991903477390661,31.861285556054572,3.8524450667472547,2.48969760711053,0.9981124336242755,1.0186399551654532,17.493506912744575,passed,
2025/10/27 23:15:00,0.74121541896857,0.6698574214358918,89.58879166628708,111.75834185005218,2.668245141038035,2.70540975,3038.7511596023446,3507.3440613422054,0.9854772892337206,0.9991792251680512,31.796171255087977,4.193359939493279,2.487231389648093,0.9976893662053763,1.017915802254529,17.466586766057596,passed,
2025/10/27 23:30:00,0.7405699818254606,0.6699282397118103,89.479227488468,111.65393775668281,2.668098350602559,2.70716125,3035.0199860508214,3501.3507162086794,0.9855470724345269,0.9992255710474603,31.876943902768097,4.263614247671385,2.4891702478061863,0.9981222478880502,1.01750048721378,17.439679889625467,passed,
2025/10/27 23:45:00,0.7417589303986379,0.6696111103763822,89.32508091062697,111.49344521761445,2.6683926482796383,2.71474175,3028.0820255701765,3497.4874678093006,0.9854933779670968,0.9992110939825415,31.801698497544933,4.287112540164516,2.4868363327609653,0.9943449003430151,1.01517447851926,17.41278166197168,passed,
2025/10/28 00:00:00,0.7421963981793018,0.6689320891507651,89.07303409110733,110.97157470096786,2.670370690394283,2.72371175,3016.214536882286,3488.1140286886935,0.9854445068306171,0.9992455145523513,31.8587566887987,4.236215632816983,2.486317875459652,0.9907038601943994,1.011668926442307,17.368968362195037,passed,
2025/10/28 00:15:00,0.7393429072164827,0.6698335820799964,89.38658405930896,111.37385802816333,2.669287077251288,2.69948725,3030.852597223436,3496.9613352354295,0.9855828962330655,0.9992979506288723,32.04646461150233,4.190823595017941,2.4916205157567144,0.9956522341176194,1.0130603265194653,17.424609372613364,passed,
2025/10/28 00:30:00,0.7386518774340418,0.6699391510060645,89.49405235753173,111.51906090090125,2.6665910759037423,2.7070105,3040.7719897668208,3503.930996314914,0.9856899222908692,0.9992771639622651,31.966776165417173,4.102194961718755,2.487034002790633,0.99857873306279,1.0154551715207327,17.452046577126126,passed,
2025/10/28 00:45:00,0.7391353398022257,0.6700116272022897,89.59733453182494,111.65907734507611,2.6669079720424995,2.70378225,3043.1599825117605,3511.0225140530883,0.9856054384870735,0.9992508379954703,31.93112010579569,4.0114414812674415,2.486430061624296,0.9995077211091612,1.0170108729779943,17.479401550310207,passed,
2025/10/28 01:00:00,0.7415565132247992,0.6696523153314384,89.64965225759767,111.73560197570062,2.6670110224805077,2.68527925,3044.291361343657,3519.863846340188,0.9854297814669987,0.9991475280950943,31.6773054762778,3.891528568234842,2.4789022511234595,0.9973594084752151,1.0179929170389517,17.50667429216564,passed,
2025/10/28 01:15:00,0.7366373889926807,0.6710784772984414,89.904820468561,112.06745635446256,2.6676027794019466,2.699634000000001,3054.9662786112517,3517.925250398298,0.9856709564474896,0.9993082924007807,32.14463925039369,4.021100350665585,2.4929659712182897,1.0035336702128208,1.0175447174594805,17.533863711493385,passed,
2025/10/28 01:30:00,0.7382175984227264,0.6708640517146206,89.97216194171473,112.16320702631779,2.6668089042292134,2.7091215,3059.488289021233,3525.524969285214,0.985588335200635,0.9992213806887416,31.9151868999501,3.933901170635722,2.4851644745252837,1.0050545232155697,1.0212275880241437,17.56097199171906,passed,
2025/10/28 01:45:00,0.7372057476456864,0.6711124551889535,90.09355194853217,112.32636490380489,2.664789876888733,2.7006925,3068.9222101228247,3531.222180402156,0.9856926734428685,0.9992176666647159,31.893250043993575,3.878122277330267,2.4827489521220603,1.0058791968735898,1.0209421052461674,17.587997957874926,passed,
2025/10/28 02:00:00,0.7341299876269081,0.6717463827945851,90.26013260745185,112.54590483078555,2.6620540741398013,2.7047885,3081.7223934674153,3535.327342253495,0.9859343604959666,0.9992834085977695,32.0530290718897,3.848587503580511,2.4853283450505854,1.0149817279621536,1.026398036980505,17.614944207761546,passed,
2025/10/28 02:15:00,0.7372972786803489,0.6714171188585817,90.3103321674704,112.62001107020367,2.6647421493592645,2.7173335,3076.4538245842054,3543.6936286984915,0.985611925314667,0.9991864811762694,31.860600324968836,3.7363538957448474,2.481896310026332,1.0084416909559146,1.023654450466012,17.640985953735793,passed,
2025/10/28 02:30:00,0.7333239571809996,0.6720074717020147,90.02820770440924,112.27502896018383,2.6667356638515187,2.71298125,3061.3759043686487,3522.280615793309,0.985828673297173,0.9994317969423109,32.445952924696854,3.9485027173374356,2.4997589893132193,1.0194404406741573,1.0291871845789438,17.55687164086448,passed,
2025/10/28 02:45:00,0.7430575345216002,0.6684341492334982,89.35781292988148,111.38301437883389,2.6635676921210485,2.69740925,3031.874189078571,3527.687579475216,0.9853694486113858,0.9991482967724737,31.600412588205884,3.4887602027232205,2.4753370922314066,0.9929199175659263,1.016419744968787,17.47183680119227,passed,
2025/10/28 03:00:00,0.739669054360978,0.6694375810822419,89.08048809208326,111.06582488870545,2.6662334404563603,2.712174,3024.3933948738404,3496.764524225885,0.9856635569999451,0.999329781947822,31.952114190610864,4.019169617159084,2.4828466469101995,1.003924699065784,1.0221523361781408,17.3869293144005,passed,
2025/10/28 03:15:00,0.7408060676241544,0.6689764066922542,88.62700848961804,110.53807237058662,2.6685820579813258,2.7002425,3000.9690706120514,3482.681565776849,0.9855620523100379,0.9994100196768568,32.061411760631955,4.053751833945812,2.4852371188152693,0.9974837080208204,1.0167198266709894,17.30215375848662,passed,
2025/10/28 03:30:00,0.739728107853908,0.668879268677231,88.21530365620468,110.06207966651556,2.6692936558213534,2.6897285,2983.0788889349224,3467.132269330152,0.9856469118885335,0.9995533189001,32.3110029010956,4.112224494124673,2.4905944102126623,0.9911992349150714,1.0089194111961215,17.217507723465065,passed,
2025/10/28 03:45:00,0.7424401565999279,0.6678224572948284,87.69514192673317,109.45040500839592,2.6704554788872006,2.701645,2960.3083580183215,3455.4470301230895,0.9854590235015721,0.9995275496460997,32.18485855794718,4.106673852692723,2.4852672787955092,0.9775335214808492,0.9987845965020355,17.13298912746231,passed,
2025/10/28 04:00:00,0.7409481676951946,0.6673525937750656,87.24372895674784,108.92318153399196,2.668546704640044,2.7081005,2945.9458983682916,3442.775822927536,0.9855878465590119,0.9996250345420268,32.3589415445421,4.087086717082611,2.4872934568202827,0.9806897322553746,1.0007508616300396,17.048602296226253,passed,
2025/10/28 04:15:00,0.728071827467282,0.6780542542505549,90.54041800940237,113.56074147684483,2.6724438135785147,2.856818,3102.2194828951433,3537.300457050406,0.9859390940249234,0.9996138814257903,32.47692725244729,4.298202727172737,2.4708450972611695,1.0295796000246598,1.027510317327662,17.743743988638673,passed,
2025/10/28 04:30:00,0.724955647490056,0.6813391234779497,91.63699047637375,115.20156561328533,2.6670245071605363,2.70504125,3160.5720856179964,3593.3697194880724,0.9862140754369029,0.9996666195200268,32.359117797200646,3.748205115290629,2.4509636050613945,1.0220940889061416,1.0146593944488944,18.012928314153953,passed,
2025/10/28 04:45:00,0.7295372119450428,0.673437299341735,91.26160792718484,114.02118926660559,2.648441049189069,2.6794025,3147.520835463798,3607.390904420667,0.9862660031888123,0.9991996713370325,31.771416747681183,2.8849847208241326,2.4619941637096217,1.0013281686259425,1.008181777795964,17.88998553555917,passed,
2025/10/28 05:00:00,0.7358139896628224,0.6697639736652231,90.64963682991367,113.04776460435657,2.645512682733258,2.68178425,3113.632734805353,3602.4393831719553,0.9860039745001125,0.9990491941253926,31.40827673588718,2.5267506459091864,2.460302158415158,0.9807262047052464,0.997531471329077,17.767453966260184,passed,
2025/10/28 05:15:00,0.7314338788407564,0.6734951043332001,91.66313331762363,114.46586626771655,2.649330621806075,2.7113335,3165.408440792372,3615.994983010553,0.9861466036370719,0.999016755841261,31.42747303711291,3.0242804167150363,2.4548148954508155,1.0092040152610977,1.0185372529438095,17.96617974950165,passed,
2025/10/28 05:30:00,0.7313441995982176,0.6716100771102653,91.14429470417674,113.59094625763943,2.649899714965154,2.69764225,3131.069153443071,3590.8620650986127,0.9861893641025126,0.9991376740412199,31.845230185809932,3.0484754976381674,2.4785801238706533,1.009508840196772,1.019904761471603,17.81244362002898,passed,
2025/10/28 05:45:00,0.732541141251521,0.6736390960387317,90.24592105633026,112.7811997672372,2.6637483060694604,2.7282535,3087.4221749699755,3538.647761245954,0.98595922501826,0.9993868366862515,32.101298611755595,3.881473745822971,2.4748691103414653,1.0127787384372022,1.0203843073761567,17.65018256849296,passed,
2025/10/28 06:00:00,0.7388517190807593,0.6701570023063848,88.90573890794549,111.05508454259964,2.6628616789287967,2.6938605,3027.928435375426,3506.5717732641447,0.9857708300005835,0.9993968356636738,31.847926469097384,3.7556411019655376,2.4670394765719155,0.9887741685578606,1.0052252244571245,17.40047019653854,passed,
2025/10/28 06:15:00,0.740897575989373,0.6684367369802614,88.39766328660018,110.3360135687981,2.661051381885211,2.693693000000001,3006.957404791889,3491.9797712969653,0.9857868064661839,0.9993878770886881,31.753293601341333,3.7270072241679153,2.4660012543737717,0.9751511976462643,0.9949470850155299,17.29400575321642,passed,
2025/10/28 06:30:00,0.7373867897857086,0.6699739595897016,89.53175758874956,111.6681712603745,2.6577212451992875,2.68628725,3060.8223685730013,3524.2110640958854,0.9859807765408303,0.999246653186745,31.673364129338363,3.6933619360307177,2.467011238797004,0.988957515501184,1.0048932603429437,17.501183254351695,passed,
2025/10/28 06:45:00,0.73868780525143,0.6687227617456678,89.71202423567411,111.80149418415448,2.6530544805248795,2.687432,3066.963964003659,3546.9875632935905,0.9859076690629182,0.9991402006424583,31.509084806958736,3.215489901558112,2.4661258542875326,0.9955641634018395,1.014981094720618,17.547173733470334,passed,
2025/10/28 07:00:00,0.7352609562024364,0.6720007006740136,90.14276911142595,112.41612978590503,2.6640669114341367,2.7217605,3081.427111155169,3522.4600652285226,0.9859372085954283,0.9992401466521776,31.856767519074953,4.158501998843624,2.4761612493845737,1.0093213670841603,1.0212376582426077,17.593197313448005,passed,
2025/10/28 07:15:00,0.7361741175882728,0.6722476132370095,90.24433726539002,112.6190496007569,2.6617581424416272,2.6994245,3095.163523626405,3531.7553044624224,0.9859676838422363,0.9991466243537688,31.514970543652858,4.112519029040885,2.4599030414138787,1.0016089282304277,1.0144804516252242,17.639255149965162,passed,
2025/10/28 07:30:00,0.7339932825032899,0.6724419284853901,90.38487986071915,112.83761361677159,2.656899444997505,2.705219,3106.023097618563,3550.124253330114,0.9861166171702376,0.9991950557281924,31.608936380602117,3.722692183044925,2.4591970445782847,1.0015083967996297,1.0123408707538226,17.684714202557153,passed,
2025/10/28 07:45:00,0.7369823799321716,0.6723263088568122,90.39060052885733,112.88743342711017,2.658735317792007,2.69570625,3105.8004450915023,3553.676273888158,0.9859018218924492,0.9990829843218109,31.28642260596893,3.748468544186543,2.4482471153777277,0.9927854621783113,1.0068585279858262,17.70578595076486,passed,
2025/10/28 08:00:00,0.7331035115394272,0.6725853813548852,90.4546602088932,113.00048044358465,2.6539529492964524,2.69047625,3109.9631909456025,3569.459262219426,0.986111120614077,0.9992369707828157,31.67080739510675,3.2919414429705567,2.457380200103411,0.9976905883007126,1.007787897561598,17.726872919174273,passed,
2025/10/28 08:15:00,0.7316107939775067,0.6734120287651023,90.56609375391902,113.18374230742363,2.6542023773172505,2.7114035,3119.3010451417795,3567.4407486890373,0.9862240422598539,0.9992621740444212,31.70419416856297,3.44392187978295,2.4552549004237636,1.0034392746345473,1.0111442937246504,17.74796596569237,passed,
2025/10/28 08:30:00,0.7314867261392556,0.6735861858244376,90.62894050093992,113.28886479168067,2.653164804983814,2.6963755,3125.475277641363,3571.8373810992744,0.9862563132461919,0.9992417508296246,31.622919291302747,3.409247818680047,2.4506061378830775,1.0006249468933448,1.0081412445707163,17.769074234143236,passed,
2025/10/28 08:45:00,0.7300856398265037,0.6736691253109557,90.71388420569916,113.40008222600038,2.6514821377397717,2.688515,3127.967639381052,3581.5606031490465,0.9862976922840864,0.9992934439252507,31.782157240257057,3.1798854235357483,2.4553447089747236,0.9993264806323249,1.0054771565269844,17.790194287729076,passed,
2025/10/28 09:00:00,0.7324640537734595,0.6723225660662198,90.64704481234278,113.31631713015234,2.646994423718077,2.687558,3124.2505162278308,3604.635065911127,0.9861457038205833,0.9992146914901837,31.5547773151178,2.5815437995269583,2.4483453488678664,0.9977641150307447,1.0083507731039094,17.811322613758787,passed,
2025/10/28 09:15:00,0.7298780805923654,0.6735995876216345,90.8511699337634,113.58558891938011,2.649406575961691,2.69800175,3134.082049187702,3596.6581733874614,0.9862742064446633,0.9992790609750039,31.76261790975313,2.902232143729191,2.45396699664246,1.0000443897210551,1.006433055360361,17.832467406780495,passed,
2025/10/28 09:30:00,0.7298538177898274,0.6738536831977234,90.94630435887711,113.71494125212219,2.649336253667147,2.69747825,3140.7575738733485,3598.1469203959928,0.9862933475665483,0.9992482920604753,31.680793842183224,2.9618892408190094,2.4503524789971896,1.003141393749493,1.0093525501326959,17.853623986668236,passed,
2025/10/28 09:45:00,0.7293119961865965,0.6741577370579216,91.04794854417169,113.8520212805246,2.648818608030119,2.6872645,3148.1822962039287,3600.0285596715544,0.9863488917062793,0.9992350892740729,31.644913949776843,3.002575957372351,2.4479356996894404,1.0078361331283878,1.0132835754249154,17.874786485953834,passed,
2025/10/28 10:00:00,0.7293821170851286,0.6740900267093367,91.11433259884082,113.94138078123277,2.648394837568143,2.6890475,3148.677634990877,3608.6094706434087,0.986288061454993,0.9992359793753166,31.67152938928953,2.829527558270381,2.4491802313233593,1.0048345365608877,1.0105959380383494,17.89596428652762,passed,
2025/10/28 10:15:00,0.7292989076826197,0.674232567039602,91.2012447890496,114.05825863579858,2.6486477947952327,2.68823925,3150.897570575764,3613.744780490462,0.9862464882548397,0.9992341226451765,31.690611210444573,2.7650288212197736,2.4499527694416177,1.00860075596294,1.0142620234215112,17.91715504573,passed,
2025/10/28 10:30:00,0.7282999161265657,0.6742842109513577,91.27992038556816,114.16388910093103,2.6461204801945533,2.699607,3158.492021013582,3620.6239430291607,0.9863500867662831,0.9992376745838173,31.687367899536586,2.644660475771425,2.44803258941687,1.0118216135888733,1.0166107858106317,17.938357590067344,passed,
2025/10/28 10:45:00,0.7272880225635981,0.6757774431498726,91.76133701193606,114.77998923248433,2.6478116914155434,2.7072795,3181.6069318614536,3624.2582908324744,0.9864692023045246,0.9992276567497789,31.648551845436494,2.9045356141580956,2.444701584537412,1.0233199917525384,1.0256158518951437,18.020649506847434,passed,
2025/10/28 11:00:00,0.7318527831462521,0.6722910678316096,89.68614640254914,112.16688892266379,2.6522758838870293,2.695514,3081.573723302867,3556.601775168146,0.9862404836132371,0.9994688428421659,31.93625174062206,3.0523117979818406,2.4548442599852383,0.9943605077458456,1.0025925490750884,17.60627278760443,passed,
2025/10/28 11:15:00,0.7321354580348278,0.6721599305661582,89.79234822403066,112.25446605795841,2.6515210929403454,2.70195725,3088.316582974768,3557.501565072328,0.9862730166005217,0.9994096232703759,31.82227789162402,3.108432912324675,2.4525073284702157,0.9950651015761379,1.0038552143499389,17.621526999392618,passed,
2025/10/28 11:30:00,0.7317802625717271,0.6716600092671299,89.87215666785855,112.30363386357213,2.6495838759498587,2.6947885,3088.9040009922574,3567.5324538037994,0.986264537597224,0.9994127365797536,31.90137519939973,2.858678501209406,2.4575849513665897,1.000720864928687,1.009979919612964,17.636786701912474,passed,
2025/10/28 11:45:00,0.7327762880211471,0.6718834288174094,90.00636392400034,112.43033212529802,2.6511098681676035,2.7078325,3097.431317421706,3560.9325511279117,0.9862606171555567,0.9993144699147423,31.686725373600027,3.1613609237074036,2.4521454830566465,1.0013651215798804,1.0113962495112427,17.65205415776251,passed,
2025/10/28 12:00:00,0.7315976574860933,0.6728441320480889,90.20566338667,112.65188025537859,2.6544261597519783,2.71596475,3105.794097963796,3550.004948632521,0.9863173589607017,0.9993161074275152,31.7637661686401,3.564777888739173,2.4559867730904914,1.0041534043495286,1.011742692140456,17.667327103337538,passed,
2025/10/28 12:15:00,0.7316575648666236,0.6734750013139064,90.33221294251868,112.81223684819767,2.6575222553921494,2.6987665,3110.5825374240367,3543.211808354806,0.9862836340523238,0.999291894692457,31.735556197728656,3.8569343990205875,2.455581292638983,1.0007028375775187,1.0075523941456137,17.68260655670972,passed,
2025/10/28 12:30:00,0.733493875199392,0.6727169058353025,90.31369214000135,112.78192520995138,2.65551374396329,2.70028825,3108.96306561356,3555.6207086160207,0.9861643430236482,0.9992229387775957,31.554687759843723,3.557144218221243,2.4504704756902296,0.9961750897039089,1.0059977805488205,17.697893810261387,passed,
2025/10/28 12:45:00,0.7335318419843152,0.6721756561606953,90.32102570069863,112.7837816211325,2.6514699723112924,2.69039,3113.1832741591847,3567.3314509936217,0.986222615580201,0.9991958606207144,31.459237073166598,3.265213391516017,2.446246110130318,0.9902352949522066,1.0009218621712992,17.713184193326093,passed,
2025/10/28 13:00:00,0.732671955748583,0.6718755934204567,90.36192635099002,112.82658565884462,2.6493010338530043,2.68861975,3112.318256964828,3579.4409894777737,0.9862233677713513,0.9992393581557781,31.60358660516821,2.9396414049103314,2.451396481539853,0.9932004428412686,1.0035921909402585,17.728484689895783,passed,
2025/10/28 13:15:00,0.7281912093786956,0.6758455622114588,92.51968523127618,115.51991890635745,2.647451866623278,2.64963525,3209.9582852233475,3643.032590123055,0.9864738912568475,0.9990841376035694,31.466627968958697,2.887248399987338,2.4460240078657667,1.026093485838965,1.029787054758291,18.142963484888124,passed,
2025/10/28 13:30:00,0.7326817169019154,0.671738668508945,90.38555505963913,112.84987887701932,2.6486898596481234,2.6960335,3112.437528160152,3584.315030165456,0.9862022140932283,0.9992397420616804,31.616253347436043,2.8253336718694193,2.4519867940617153,0.9985158101047283,1.009211802471215,17.737620593809662,passed,
2025/10/28 13:45:00,0.7279352188810029,0.6760733202416482,92.12348826702053,115.04724581960036,2.6528695074866917,2.6739065,3192.3038682752835,3609.7703564515755,0.9864159624546184,0.9991124249519003,31.577079426164655,3.473911852542068,2.4509551596112313,1.0231464415871596,1.025552035526308,18.045015298439065,passed,
2025/10/28 14:00:00,0.7293416861845413,0.6737554444534309,91.36066302122502,114.05745571682235,2.6492610908760668,2.681231,3157.986539515467,3600.6958809054327,0.9863483861228121,0.9991461596310703,31.62755172447835,3.1253265994214363,2.4551110791382347,1.0143940334373875,1.020483383966428,17.905514362009168,passed,
2025/10/28 14:15:00,0.7307193337424914,0.6719699471271651,90.58845823011592,113.06004112220623,2.646638689912074,2.6818445,3125.578745702424,3581.1288339458274,0.9864283838047927,0.9992302186893512,31.672235686615203,3.0074185336771038,2.456305562438951,1.0077618529616148,1.0164695354028819,17.750231762223624,passed,
2025/10/28 14:30:00,0.734410478898248,0.6699703740230428,89.15519061535379,111.24696496600806,2.6537137656704273,2.67212875,3053.0161363541006,3519.205559000257,0.9862716210597403,0.999426179850627,31.92442525072342,3.491502110294163,2.4665717681004233,1.0003368120782015,1.0129141890566153,17.44079518399969,passed,
2025/10/28 14:45:00,0.7296301773568136,0.6769411027500646,92.46158182644467,115.42913598593111,2.6605716680986866,2.728632,3201.4786911285537,3589.43283532149,0.9862648259906978,0.9989724511718583,31.4016041740609,4.282507422074468,2.453375907933278,1.0407461831012295,1.0439280011125154,18.06770680783779,passed,
2025/10/28 15:00:00,0.7310965653425818,0.6746938816756144,91.42225923069128,114.1819392173576,2.6552037575096556,2.695746750000001,3164.188549879971,3573.807100533159,0.9863219400413314,0.9990332408764393,31.33076652681817,3.9747309851135744,2.4469599428792677,1.0217001265631795,1.0283927438456577,17.89075136906066,passed,
2025/10/28 15:15:00,0.7290953340353371,0.6752069871141387,92.10636116604078,115.01461255201302,2.6500237661692605,2.69208,3197.139492588062,3606.3712079259194,0.9864622669539506,0.9989733445156703,31.300562207925466,3.6114003168411886,2.4467815980833905,1.0255181198076193,1.0305278314481496,18.029465049748925,passed,
2025/10/28 15:30:00,0.7295990646965842,0.6759933362393777,92.8218485066976,115.88834210303737,2.648504810974923,2.67467625,3225.1086874906186,3634.8521248328884,0.9864929280435222,0.9989179980784886,31.168548466931377,3.3772479601841106,2.443395431705723,1.0267085014805264,1.0321404157159053,18.16863921453825,passed,
2025/10/28 15:45:00,0.7287037695054557,0.674509940211471,92.01965959327637,114.94432572849819,2.6459146785310916,2.67417775,3192.693779375083,3621.548424561501,0.9864616790789202,0.9990053257022459,31.37846639409448,3.1547435646007838,2.4492028963188828,1.0179912026553717,1.0237001032675566,18.029903470461864,passed,
2025/10/28 16:00:00,0.7243181952448621,0.6856378065180446,92.18661926131702,116.22725752133121,2.673563049586462,2.73594425,3190.2341805830547,3592.158969833676,0.9864211128865482,0.9998154356841776,32.27244239796214,4.296785528482162,2.4310237164492485,1.0281845104643108,1.015289351932456,18.133155714722488,passed,
2025/10/28 16:15:00,0.7238890420244148,0.6788177135053871,90.34113874367856,113.58530462803104,2.661335816703604,2.6915285,3118.0044251594845,3553.359699348251,0.9864527703446814,0.999750387870727,32.46631439881848,3.838219235209808,2.4531322892431824,1.0057897699907201,0.9990723778467321,17.754740290823918,passed,
2025/10/28 16:30:00,0.7299875152237665,0.6740259506697144,91.21170190752494,113.97500413353356,2.6510300065639187,2.6096475,3154.4238212263194,3577.301632332144,0.9864432004073542,0.9991223375884873,31.529025729504507,3.6906664170561614,2.4544527474973505,0.9987465798514322,1.0050810991475192,17.846006173333592,passed,
2025/10/28 16:45:00,0.7370160383147658,0.6688333382035533,91.62103681340328,114.04878415377587,2.637491160955179,2.6435585,3166.221809433157,3631.4813555260166,0.9861733967516674,0.9986540462009468,30.728356908890035,2.5277525227793363,2.450283124708959,0.9971829128661358,1.018248981669581,17.928882012376867,passed,
2025/10/28 17:00:00,0.7318576755836291,0.6722317577153027,92.14678536481158,114.84964085376866,2.643913754458708,2.66833325,3190.9043431898986,3620.4415376518546,0.9863535893700537,0.9987872621953546,31.121988879226695,3.198598150621089,2.4578270815572076,1.0348117090365676,1.0470422148595948,18.008611060733173,passed,
2025/10/28 17:15:00,0.7333202139846424,0.6724206771754401,91.86597280697339,114.54493847567072,2.6493914792630533,2.67197775,3171.7541947475897,3602.006023342629,0.986184390861045,0.9988336834525795,31.196157572196164,3.4856138167579167,2.461064082795503,1.0439832908504725,1.0571752337623725,17.946342604379268,passed,
2025/10/28 17:30:00,0.7319757383281139,0.6728712704181209,91.12201575818526,113.67234775765256,2.6564620677925768,2.695426,3132.9110320405225,3555.5269743853987,0.9862435372181892,0.999095063532341,31.715278563444276,4.05032633411156,2.4760586465796313,1.047555493846543,1.0572406938991628,17.76758185685266,passed,
2025/10/28 17:45:00,0.7372302646510074,0.6710573797838357,90.13184214253384,112.48230971303366,2.66070628839408,2.697756,3079.2056083692028,3531.642761844741,0.9858737187464743,0.9991527660003505,31.677046994129114,3.9814451395949235,2.4758354716740865,1.0287096665013602,1.0447916426043815,17.589525830247997,passed,
2025/10/28 18:00:00,0.7402017072058354,0.6696058462483045,89.19711663412325,111.36299338249485,2.6629126831212,2.6991965,3035.9666172510974,3502.805054975789,0.985754531634277,0.9992483931806038,31.7028446019225,4.0706796299421955,2.474804089859055,1.0145587556514473,1.0341207353456685,17.412178018006593,passed,
2025/10/28 18:15:00,0.7378262301623033,0.6697962544877871,88.72217808706765,110.81886040687638,2.663988208948915,2.67728175,3016.7585150573536,3478.19634634731,0.9859566684367107,0.9994499829447191,32.07869034483818,4.294955621563151,2.4835856972697345,1.0065812118100048,1.0224920090107394,17.302483168437455,passed,
2025/10/28 18:30:00,0.7405612895538235,0.6696616200942058,89.09769474130104,111.33135963889872,2.66159506695182,2.70752675,3034.898804196102,3505.9170676321583,0.9857616310547277,0.999253996552347,31.62140671969927,3.9791495185363432,2.468885178025266,1.0098544834425378,1.029774388924039,17.409003258298263,passed,
2025/10/28 18:45:00,0.7409315658121989,0.6698850711757075,89.4457644455377,111.85836276490387,2.657258165835491,2.692145,3053.8199932576194,3537.7440776305584,0.9857048590117523,0.9991665738008993,31.386678905067654,3.5028331790752536,2.458201983071191,1.006728999085578,1.0276815116839029,17.51548745299544,passed,
2025/10/28 19:00:00,0.7314884178955807,0.6737070930539986,90.28528383741714,112.94352428706603,2.660195835679247,2.7037875,3097.505997361457,3526.7924398629543,0.9862638795632649,0.9993496755615457,32.00774834589848,4.277956530712128,2.475320989894663,1.0324931132125312,1.039632464140305,17.621931117000923,passed,
2025/10/28 19:15:00,0.7409057210402724,0.667934318369962,88.35883935691915,110.33348808586372,2.6604071543838512,2.71356925,3002.5999637802647,3474.8415900585815,0.9859188928166133,0.999362615173558,31.81240474349525,4.144500019765609,2.478437416275899,0.9969628648022548,1.0181688834289198,17.232631851936116,passed,
2025/10/28 19:30:00,0.7443726963273054,0.6677882284417532,88.71067430015025,110.78417397104421,2.6603440422734748,2.68624725,3017.811302791695,3493.5089925743277,0.9856760296496997,0.9991416922362738,31.32332863213906,4.048287579871793,2.464867516250293,0.9894408108569164,1.014805196101219,17.32235215511136,passed,
2025/10/28 19:45:00,0.7390454962133371,0.6687067734987886,88.75027073278811,110.84431305846891,2.659225601953882,2.7016695,3020.0647980711706,3487.227674322734,0.9859981424928603,0.9993547966642242,31.88085932479391,4.101213239250993,2.481533874646087,1.0070730785728153,1.0260800921909488,17.304358741991646,passed,
2025/10/28 20:00:00,0.7416786816078986,0.6684104160396421,88.6402728530636,110.72185762843051,2.660928697089569,2.720008,3016.395549392732,3479.972674158237,0.985880850701439,0.9992596684356907,31.600945857150254,4.293358937380029,2.472912203686742,1.0049418976031392,1.026903628841336,17.286372632907558,passed,
2025/10/28 20:15:00,0.7470090954457674,0.6669244781420466,88.4061751481237,110.43792765695468,2.660348733932005,2.705169,3004.564003617273,3486.4589153218562,0.9855726741042726,0.9990925417493324,31.12995747931087,4.071174994083022,2.4595315579960926,0.9884032171486712,1.017483026347187,17.268384604323337,passed,
2025/10/28 20:30:00,0.7450455662028814,0.6673503510882381,88.38374486760317,110.42290536642973,2.6601934684630706,2.698467,3005.7260893468665,3478.917317871158,0.9857322819272677,0.9991671129335878,31.300844322725546,4.213094157380744,2.464020837515875,0.9901392891711479,1.0166127415438777,17.2504060371935,passed,
2025/10/28 20:45:00,0.743646083608994,0.6676458485416946,88.34546343934184,110.38852196242244,2.6595330577564025,2.71568325,3008.2006906907714,3471.29355075196,0.985894443522815,0.9992091987949719,31.366737372679616,4.369352335544929,2.4646885915927927,0.9946011832103373,1.0192975894915437,17.232429132659185,passed,
2025/10/28 21:00:00,0.7455889513008466,0.667143088644362,88.21817824511307,110.24134404269994,2.659519419027709,2.6839935,3003.6869127054224,3469.0842202410267,0.9858106665052017,0.9991432465479645,31.167803592954886,4.38981431985841,2.458638207444226,0.9796782366240061,1.0066201362710032,17.214460522993065,passed,
2025/10/28 21:15:00,0.7437967853847678,0.6669261718683464,88.11359744770523,110.13148378754676,2.656842796512661,2.67243675,2998.628263805321,3473.9021842591706,0.9859071194629841,0.9992429179857816,31.409671699032366,4.12783097748865,2.4655688021631814,0.9790012170660158,1.004407952765923,17.19649589614901,passed,
2025/10/28 21:30:00,0.7391414916147564,0.6686428878504849,88.19587135264601,110.28040644805529,2.661556267148294,2.69272575,2996.1306543323008,3458.188160558225,0.9860707712826432,0.9994741802137266,32.03893024351483,4.48274330773183,2.4857579537277354,0.9858438527107919,1.0042429037530354,17.178532691945026,passed,
2025/10/28 21:45:00,0.7466118024234494,0.6660018448564539,87.79717204639003,109.82032829261965,2.6569291644848096,2.71559,2984.5759143404266,3474.2259718532314,0.9856526977410051,0.9991529067553007,31.20007586974796,4.012941307860328,2.458832634821902,0.985067950433951,1.0148131521412342,17.16057909905743,passed,
2025/10/28 22:00:00,0.7436579593768189,0.6672673332923239,87.82662000993044,109.90576135929327,2.6594914974660724,2.69241825,2985.251859358752,3460.578292331058,0.9858435802929782,0.9993060011463797,31.53466915840057,4.330463757654701,2.467781650528806,0.9911684244196307,1.0162726349709235,17.142630482529494,passed,
2025/10/28 22:15:00,0.7454560588639015,0.6666531325356515,87.65068770831822,109.72915980685013,2.6586331771980665,2.6793365,2979.782189976342,3461.37891427058,0.9857333474869102,0.9992335361273441,31.33678380837624,4.26267630927104,2.4608119872610117,0.9846811526619305,1.012335502854117,17.1246846114286,passed,
2025/10/28 22:30:00,0.7438712196721485,0.6668444331341209,87.56790434917825,109.66854261256152,2.657034908530635,2.697446,2978.6104989721684,3459.6737013403904,0.9858744941975688,0.9993150060363337,31.479870661670105,4.221064320558781,2.463255666395267,0.9825163788355183,1.008260514013607,17.10674587127171,passed,
