datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/10/28 22:45:00,0.7420717028935575,0.6670486957415889,87.48852182697824,109.61094052243189,2.656353689209892,2.6879475,2973.6334429431654,3459.5493346807393,0.9859512834078642,0.9994235602030523,31.7393647571574,4.11800142880011,2.4707024081299953,0.9798279396146163,1.0034086284006265,17.0888088047028,passed,
2025/10/28 23:00:00,0.7405097839682886,0.6668762025752565,87.36885766646928,109.50142057216549,2.65233755940259,2.68313425,2973.330714708835,3462.832202243544,0.9861351175050769,0.9994951639069666,31.831103744862812,3.917058677403748,2.4707304609828253,0.9804764314264542,1.002779526279325,17.070876643066928,passed,
2025/10/28 23:15:00,0.7416229445850617,0.6667704796707489,87.24679318558852,109.39436895556362,2.653547942780411,2.67557175,2968.243313820341,3458.229198971108,0.9860408572405992,0.9994607425020146,31.740357646248217,4.010653571192753,2.4675102482817723,0.9889998975968275,1.0127865053281397,17.05295291565261,passed,
2025/10/28 23:30:00,0.7433778032945063,0.6664457297876529,87.10183800801185,109.25759805601525,2.6552605648856935,2.67378125,2959.8305993580875,3455.7484929074985,0.9858517013461419,0.9994073596757866,31.641426676189585,4.042243452964398,2.4650912337047863,0.9842605771684186,1.0101727148003175,17.035034164597963,passed,
2025/10/28 23:45:00,0.7421507603187643,0.6665695572994045,87.01095884092024,109.18658417947763,2.653935770478099,2.6973175,2957.8462869657064,3454.185017882245,0.9859579200581668,0.9994742777128928,31.757566687207373,3.999952505128952,2.4669969596998222,0.9826231067482288,1.00709452485034,17.01711924136134,passed,
2025/10/29 00:00:00,0.7452544349191504,0.6624098361298535,85.15358791807621,107.01019480239938,2.653406680393971,2.69168825,2884.4269826182776,3392.0276001471593,0.9856488370843145,0.9993727653525234,31.771249086419655,4.4785286148895995,2.4734556952582065,0.9609339588461057,0.992369691065413,16.653986519099163,passed,
2025/10/29 00:15:00,0.7437909545882377,0.6628551372313284,85.15133359707167,107.06172510905986,2.652988445998663,2.67848075,2884.847991063107,3389.9300136323172,0.9857601033963659,0.9994473552881228,31.918794617398223,4.514483138202461,2.4772934843957035,0.960679700272205,0.9901605136629593,16.646913547663505,passed,
2025/10/29 00:30:00,0.7456679813564888,0.662040431379508,85.01522075623832,106.94090697611738,2.6520619777749457,2.6922995,2876.0859092124524,3398.2070834764436,0.9855458790915065,0.9993841374773339,31.82643038311274,4.2572030251808055,2.4759277895662715,0.9554394554719687,0.9878822240629742,16.639813883329996,passed,
2025/10/29 00:45:00,0.74551452582765,0.6618118932892565,84.94111230396851,106.9001418594532,2.6487003455504508,2.691282,2878.2708995253133,3401.2957000404363,0.9856587408263344,0.9993801895863296,31.73206760865699,4.150064671743111,2.470818702455517,0.9602777133645193,0.9932065646039658,16.632690222176873,passed,
2025/10/29 01:00:00,0.7488379849410015,0.6611066587813742,84.81131490284677,106.79190296054405,2.649772258613888,2.68342275,2871.656593097485,3402.672118747331,0.9853838100011999,0.9992397496422876,31.433578747175122,4.151843783070129,2.462744442264255,0.9612450823286376,0.9986483299140982,16.625542162071003,passed,
2025/10/29 01:15:00,0.7418632682404207,0.6626635367791683,84.90057994739496,106.94677654875355,2.6491463705019154,2.67669575,2871.786204763738,3397.0825197810996,0.985805630146726,0.9995848684774806,32.256172925873734,4.1426953396506505,2.4881564965575467,0.9697613348607221,0.9983067049848565,16.60715082878093,passed,
2025/10/29 01:30:00,0.7425351142813514,0.6625283423850706,84.80300789730482,106.85377610844326,2.649670744040118,2.6797685,2869.912166101004,3388.751397219086,0.9858008109338696,0.999541077367238,32.151747927731584,4.347618836361827,2.485341197056925,0.9752174798273874,1.004791012130953,16.583397740519118,passed,
2025/10/29 01:45:00,0.7460465139387218,0.6610327628946175,84.56356161645095,106.57596752894534,2.648336020485551,2.683922,2859.152807678409,3393.6778247443413,0.9855162792526261,0.9993809450321309,31.84980499628323,4.153879369143313,2.4782765192895133,0.9724453245215751,1.0076049665692313,16.55959659384062,passed,
2025/10/29 02:00:00,0.7411232137629254,0.6624149055924956,84.63301590727792,106.69292305880269,2.649808541147192,2.67668875,2860.3131886904584,3380.0415993875063,0.9858376438150936,0.9996116619457203,32.40293032374818,4.431232177037372,2.4961227533437085,0.9791639689711652,1.0075595288128403,16.53574541723777,passed,
2025/10/29 02:15:00,0.7455746354881481,0.6612821511683735,84.5341401154991,106.59569176799845,2.6494569634702447,2.66359,2857.749450205943,3384.216263494363,0.9855551737602042,0.999389236098168,31.90719229714495,4.412956020155392,2.482171032266661,0.9736081969869337,1.0081103405522032,16.537819525905793,passed,
2025/10/29 02:30:00,0.7478398842417818,0.6610641379162838,84.5680203130908,106.67256098476665,2.651008366272088,2.6778555,2857.4745694713365,3385.3909270132303,0.985369499041788,0.999280094298934,31.692982856223963,4.502587436728381,2.4774861209552013,0.9757950373043538,1.0131980297896146,16.549888660691938,passed,
2025/10/29 02:45:00,0.7431524089820497,0.6624760441178391,84.71053086004436,106.88683090621143,2.6511275551177156,2.67136475,2864.014430611919,3376.6855921779356,0.9857332377772642,0.9994890533943251,32.145874918276505,4.716980912558902,2.490981861679469,0.9797051659012921,1.010570086251767,16.544891793641938,passed,
2025/10/29 03:00:00,0.7463274347177312,0.6610551906655332,84.52753709062563,106.68458264916008,2.6477190018777903,2.66558825,2859.2543992244964,3385.699440633803,0.9855553555766879,0.9993298067873972,31.776440696174888,4.45395194575121,2.4800339921780337,0.9723634414920967,1.0083260399057605,16.53488294764249,passed,
2025/10/29 03:15:00,0.7448484766963233,0.661414473753662,84.5354210367667,106.72746093336855,2.647692719554352,2.6878165,2859.0608142803917,3382.1744519681984,0.9856537604726243,0.9993969882516364,31.945282365512952,4.523989042319075,2.4859424583282874,0.9781160692983063,1.0123528247336078,16.524873175472255,passed,
2025/10/29 03:30:00,0.7460331274162434,0.6610149510330672,84.46057257921208,106.66551263671656,2.647604347983271,2.67462625,2855.511352451942,3382.1507565292127,0.9855571920122865,0.9993406985716011,31.84506710025209,4.524188796300568,2.4841173778596075,0.9777908006988899,1.0138772225534827,16.514861320989006,passed,
2025/10/29 03:45:00,0.7463356551017343,0.6606507675673579,84.39172826866573,106.60904239780562,2.646759293139139,2.655786,2851.1880742077856,3384.682425005912,0.9855008424928178,0.9993302957605035,31.864402411505427,4.421097986314748,2.4861997634105526,0.9761909361245794,1.0131305646630335,16.504848194606055,passed,
2025/10/29 04:00:00,0.7448834998455769,0.6609901886266962,84.39745553526532,106.64910329330584,2.646716521883362,2.66701325,2850.7463765263833,3381.440883631339,0.9855937411638007,0.9993969125293807,32.03432830323509,4.481690499137188,2.492232783323301,0.9879150481865734,1.0233946774618772,16.494832988930447,passed,
2025/10/29 04:15:00,0.747312162353819,0.6604333366978334,84.34673834856903,106.59046491453249,2.647699948919086,2.66525925,2849.6784217390386,3376.4106024406615,0.9854534181478313,0.9992571351919742,31.753235190915063,4.679065157865432,2.4858753979935804,0.9849209474031887,1.0236289307357815,16.484815591286274,passed,
2025/10/29 04:30:00,0.7454811807680316,0.6609993977449783,84.4244063786641,106.69103105352117,2.6483447952222843,2.65493,2854.020061336536,3366.772195841162,0.9856308775459957,0.9993126948278466,31.89666368230146,4.956300540362232,2.4917993784201036,0.9862403365623468,1.0223309551774127,16.47480279645564,passed,
2025/10/29 04:45:00,0.7477983808347866,0.6601226592003392,84.34585404734239,106.59106551982529,2.6475159856020363,2.642633,2852.103312484932,3366.851065279188,0.9855021329730289,0.9991764597620673,31.625990528573453,4.979921997166879,2.4858002093417206,0.9761195677833956,1.0154875066121622,16.46478112886027,passed,
2025/10/29 05:00:00,0.7483335309305543,0.6597816891227238,84.32602873484686,106.5657404393079,2.6471669454910067,2.6368195,2851.6376259731665,3364.351807252271,0.9854844899739602,0.9991265618514446,31.557579551989985,5.05741968579354,2.486028007582895,0.974008927918271,1.0143557761239081,16.45476176115576,passed,
2025/10/29 05:15:00,0.7490820999899661,0.6595566246126741,84.30590484660799,106.54953194254816,2.6484770109513796,2.68504975,2848.9693265728683,3360.163608847787,0.985387337757344,0.9990720523247952,31.521200479235947,5.194010514836788,2.487924048178298,0.9861258475150575,1.0281134301349066,16.444745837402664,passed,
2025/10/29 05:30:00,0.7484858164001011,0.6595873640859381,84.19555025402066,106.49785082502225,2.646056004975835,2.6580075,2847.0440751909914,3363.9812819841673,0.9854602032797106,0.9991209030274321,31.551976667594406,5.030397141093491,2.4859663289600373,0.9786238294195594,1.0198226411149491,16.434720943410507,passed,
2025/10/29 05:45:00,0.7459826701768519,0.6602988202680823,84.1603813800847,106.54124491958842,2.645709632278935,2.66895375,2842.9241074849797,3365.127958873199,0.9855791171586373,0.99928835164003,31.905112977157447,4.911319924512126,2.4953909034501125,0.9803155840441898,1.0181730323914215,16.42470314965298,passed,
2025/10/29 06:00:00,0.7453467475027526,0.6612488610656228,84.24838681336198,106.74655952582864,2.64725856613883,2.68543225,2846.933479539251,3363.0874185688895,0.9856307768539847,0.9993387107865046,31.94734533975714,5.06772390285661,2.4945160711446674,0.9812894676390845,1.0174936616527201,16.439531018417924,passed,
2025/10/29 06:15:00,0.7463579632709635,0.661898424254158,84.51633765868515,107.1762313372493,2.647051021809595,2.65647975,2857.585292334384,3377.9174277102193,0.9855704485703244,0.9993032575381615,31.7867801608043,4.944385433788337,2.4878980121704157,0.986284753393202,1.0234186099509535,16.505693846590574,passed,
2025/10/29 06:30:00,0.7456026218316998,0.6629039257956093,84.82560588525897,107.65694230151342,2.647559606475986,2.65754725,2865.2935493863533,3394.0060302018,0.985538733315255,0.9993687798411918,31.922494899758636,4.742002666847056,2.491873144589802,0.9848804149164283,1.0203691494413818,16.571868731749717,passed,
2025/10/29 06:45:00,0.7448476988259277,0.6648362108252535,85.50160040875707,108.60780757212773,2.6475811055185265,2.6489465,2893.6474799189245,3415.3430689581846,0.9856669653843172,0.9993921862312153,31.83133355303882,4.702718348866794,2.4864784603580348,0.9963324416133484,1.0297030398495077,16.70356417210199,passed,
2025/10/29 07:00:00,0.7452689651722824,0.665723798240814,85.69638801059364,108.95028310658483,2.6490396422924123,2.66450775,2901.103301917481,3420.589071797322,0.985635338478614,0.9993902814591827,31.75721744830625,4.77036368710182,2.482550845256108,1.0024423123537964,1.0356712106687584,16.746413704348132,passed,
2025/10/29 07:15:00,0.7385248769529501,0.6778431543873117,88.76899592894607,113.76302643798459,2.6522606494685554,2.69999175,3043.067713599145,3543.2609651382395,0.985939003830224,0.9996225934246378,31.448535144688197,4.217188181026969,2.435238530550614,1.0052558669824867,1.0202097336174152,17.46866037908139,passed,
2025/10/29 07:30:00,0.7377859498359631,0.6752096252038339,87.86642609072723,112.60189134442662,2.642883482483705,2.68613825,3005.8367517402735,3541.103295141047,0.9861610607560225,0.9998186211545506,31.76163998352898,3.474240824928628,2.4435858383053977,0.9833557821593425,0.9999623436160608,17.30279971071373,passed,
2025/10/29 07:45:00,0.7384557718521803,0.673520663099803,87.05911399440446,111.57606414135023,2.6404021327405482,2.676307,2971.8687194402355,3518.7049213242894,0.9862713124477316,0.9999437295381128,31.91082291952043,3.3975935986468855,2.4477417667035803,0.966726585371023,0.9851882682979445,17.137724483784236,passed,
2025/10/29 08:00:00,0.7381637562286072,0.6715383696660194,86.22049369655736,110.50960508184463,2.637464036642025,2.6730275,2937.6466885536793,3497.8677215684233,0.9862923819768581,1.0000198963676812,32.130325572100865,3.2829615426604404,2.4555892632937266,0.9601749908178255,0.9800713846126876,16.97343781398856,passed,
2025/10/29 08:15:00,0.7364678630053917,0.6746426267877346,88.18216564146489,113.03726730540282,2.63422412086576,2.67727275,3027.3734613984393,3563.574328082571,0.9864114060878054,0.9997356640392853,31.617850502045908,3.1479987768576168,2.441758188676069,0.9866844319702459,1.0035629464638647,17.36203364641774,passed,
2025/10/29 08:30:00,0.7390843825124368,0.6732953655130087,87.36173939997396,112.00133568130741,2.6366215788260106,2.6836825,2989.307211907058,3529.600863060334,0.9863522449235421,0.999804425473736,31.636815067180756,3.414604574810383,2.4432937007303184,0.9724954544279317,0.9926807476648177,17.187893700842153,passed,
2025/10/29 08:45:00,0.7384553747338478,0.6731227967090244,87.55205793044725,112.25430750282175,2.6327814837377184,2.699395,3000.869071119064,3542.631204015829,0.9864479776422123,0.9997625478274484,31.565683086288868,3.227930852818155,2.441898841145672,0.9759155717514854,0.9961565757834069,17.227606363207812,passed,
2025/10/29 09:00:00,0.74001885554916,0.6725148648842101,87.16864777041327,111.78165327502656,2.634651172656846,2.67362075,2981.8651649240915,3524.546373744237,0.9863909017675873,0.9997846833784763,31.566089295621012,3.4205052308385078,2.4435032810675295,0.9707759098528191,0.9929156292041785,17.142124790140546,passed,
2025/10/29 09:15:00,0.7399447573231064,0.6727846980011795,87.1936932204347,111.8625266732535,2.635332052261419,2.69308525,2982.2247766172477,3523.027790550754,0.9863836704740531,0.99978932651103,31.583599543414056,3.502349619538997,2.4445510252176477,0.9708741891186606,0.9927381862858041,17.143500598313715,passed,
2025/10/29 09:30:00,0.7405536221556583,0.6725529511546687,87.0648623326003,111.74540922824926,2.634742301375458,2.656369,2978.735154711029,3519.2545290166877,0.9863829004412334,0.9997693522008535,31.502894553746682,3.550258014776547,2.4416999249078652,0.9674360792681641,0.9901857232695266,17.12052829361875,passed,
2025/10/29 09:45:00,0.7394637014544722,0.6701572445931693,85.71906810667298,110.06492946820175,2.6336644187148384,2.6674525,2924.6816579930337,3475.745140085246,0.9863624418329873,0.9998920109605993,31.898282500461118,3.6761704787667018,2.4537090718779484,0.9560598913431397,0.9793149436300144,16.856576322687708,passed,
2025/10/29 10:00:00,0.7412427033005343,0.6674945670690802,84.48251223458534,108.52452301864494,2.633585982203977,2.67195825,2874.8180787068773,3438.6639435389266,0.9861403290045934,0.999875540417944,31.966610833283593,3.8031309204253425,2.4565594474140706,0.9449482823924327,0.9720872797675384,16.627097752683365,passed,
2025/10/29 10:15:00,0.7402717557860427,0.6665881694950936,84.05300230759704,108.0145069409758,2.631610307757601,2.674051,2856.0550596983553,3431.5759682857947,0.9861411601799865,0.999950095002228,32.20036573938918,3.6373312839824288,2.464422860940739,0.9383369470284881,0.9652453051295292,16.54659462461961,passed,
2025/10/29 10:30:00,0.7420959728325258,0.6652555814713416,83.5752132235328,107.44583150522676,2.6308015303599155,2.65884325,2837.406669585814,3421.5739544588323,0.9859868162679474,0.9998878415704203,32.09115922538209,3.62197630029138,2.4615365000056846,0.9352876308720193,0.9653899698289918,16.466135804229715,passed,
2025/10/29 10:45:00,0.7410136987977965,0.6644535045961499,83.16364651974854,106.95936320105302,2.62995901360081,2.65954675,2817.98424609016,3412.4275378955995,0.9859637197112823,0.9999720270113023,32.369220592916086,3.526344038540146,2.47134860490922,0.9340035312479738,0.9637746171919703,16.385727629738053,passed,
2025/10/29 11:00:00,0.7383820558382815,0.6642326337002225,82.92624952673336,106.61621247914137,2.6305572227148737,2.6608125,2807.5356130829905,3390.90963871379,0.9861321301404042,1.0000653462982183,32.71422791014945,3.829432764677584,2.486184328766452,0.9446732951150137,0.9720315650564865,16.305364926716734,passed,
2025/10/29 11:15:00,0.7450255437143278,0.6568547007343115,81.6446168255188,104.80276016655449,2.6213504816162114,2.67662825,2769.547222049404,3376.280367514999,0.9853381842834279,0.9993406484093627,31.861423105263423,3.62750940638999,2.4722654988572526,0.9308618687526222,0.9731210173494177,16.11036811183485,passed,
2025/10/29 11:30:00,0.7417942412654726,0.6613116340977748,82.55442876893495,105.94354961549483,2.6336773494879164,2.6893775,2796.488632455218,3352.5029986156173,0.9857438451802292,0.9995888337100106,32.26531115000381,4.772400473095192,2.489059464499529,0.952130129553371,0.9863404359452544,16.194459980942018,passed,
2025/10/29 11:45:00,0.7434822302964703,0.6605631203592637,82.56297894551561,105.96480374854852,2.6320551252406728,2.66205625,2797.0390040245975,3360.3106457668327,0.9856051086979328,0.9994708414478759,32.06859379575591,4.639238791378318,2.4853677994984666,0.9445444967722538,0.9813734854062112,16.206483703632397,passed,
2025/10/29 12:00:00,0.7473211088022768,0.6572951590880717,81.8422832073746,105.05257365533629,2.629280484100659,2.675517,2773.9519781234785,3351.774311607025,0.9850969306903501,0.9991177384809068,31.632884715074738,4.578897253271258,2.475714916328107,0.9378466457046798,0.9822567958809447,16.106252584530754,passed,
2025/10/29 12:15:00,0.7407637038676914,0.6574475870140483,81.50051542340012,104.62591171261711,2.6266208185512823,2.669188,2762.9577259043917,3330.8978484340173,0.9855403459799134,0.9993862842245345,32.33392604389698,4.712276765245755,2.4976034205416666,0.9403908563540626,0.9777497587910744,16.006247916802046,passed,
2025/10/29 12:30:00,0.7441821486742042,0.6533105695235538,80.77552849378135,103.6505470076551,2.6211006990123398,2.68192925,2738.3522457966046,3330.2715957786954,0.9850054137346139,0.9990066711578056,31.97270651216103,4.391590434546804,2.4934287343002692,0.941979568042678,0.9883153332837307,15.90647419319597,passed,
2025/10/29 12:45:00,0.7458361786546948,0.649546947954953,80.47112190546196,102.95242920881297,2.6182634175500095,2.67498475,2734.229396621867,3302.9516400784696,0.9848266740231997,0.9985334335343499,31.574796205935403,4.985001753598691,2.4990431969121225,0.9433895823297576,0.9958063404712291,15.80693025351913,passed,
2025/10/29 13:00:00,0.7432744765864271,0.6454910602271464,79.8540779041734,101.93298191351317,2.612155564596752,2.66222875,2720.7649398752023,3275.962823020418,0.9847092377989175,0.9981700855211072,31.60365255301808,5.317870537330662,2.515004476374421,0.9503458620088188,1.0053559372834424,15.664385795219628,passed,
2025/10/29 13:15:00,0.7319802309195782,0.6445140598694961,78.35625795079372,100.20164603954109,2.6085491895597026,2.63410725,2672.893061576065,3228.936310502994,0.984987654020573,0.9985439867171613,32.80579714728485,5.406615153458751,2.541728344548111,0.9510961988710559,0.9949573660067174,15.39521222545648,passed,
2025/10/29 13:30:00,0.7273732735128293,0.6363132855433293,76.90965899536702,97.9796856673303,2.5936155738210744,2.6186985,2646.98109810947,3185.3367781899815,0.9846868753867333,0.9977785801445257,32.607306642857594,5.747258994950764,2.5528992604842857,0.9457854505960726,0.9945111867426354,15.126790475445313,passed,
2025/10/29 13:45:00,0.7194843508796488,0.6302039125359722,75.22476326232389,95.78013079222006,2.581221615012159,2.6086735,2603.9544195331014,3152.6675003121645,0.9842932749934337,0.9973818254133376,33.05003917427153,5.588340328856759,2.5710829211696153,0.9508048200399521,0.999182709270814,14.859116928957395,passed,
2025/10/29 14:00:00,0.70907328722782,0.6224050280365931,73.73668399119346,93.59756370680245,2.5646170871261504,2.529714,2586.3772497482805,3103.437073064714,0.9840581179968017,0.9965602206977192,33.153835462394156,6.151352230287233,2.589856695182156,0.949314927837787,0.9964358698505018,14.592195034861312,passed,
2025/10/29 14:15:00,0.700303728785663,0.6136952153577714,72.0253872981043,91.23764384888817,2.5479901110096006,2.5174385,2558.0756484989383,3065.1061335603113,0.9833411825412062,0.9955684345601361,33.161846859887,6.3890057289450315,2.603971186939715,0.9463520306176895,0.9958082067776386,14.32781157309631,passed,
2025/10/29 14:30:00,0.7487153625725714,0.6606006984979522,82.02519569676294,105.36191576899976,2.6495684804326185,2.66897025,2764.8777440824347,3319.529592417434,0.9846900861023146,0.9992479233892755,31.897848952788006,5.637135410920474,2.481426117355434,0.9638916886895944,1.0061577763651735,16.121053900903032,passed,
2025/10/29 14:45:00,0.7459658113222989,0.6567990314013094,82.55729385923559,105.40525019236999,2.635541394084502,2.664013,2793.0285682806034,3332.558257971174,0.9851745856634666,0.9989600094108333,31.817437861054866,5.339496034172453,2.502893415867263,0.9541854538341598,0.997675639451822,16.144237643645265,passed,
2025/10/29 15:00:00,0.7457989129931036,0.6571256025784602,82.70000136061442,105.5354039962543,2.6356357206966736,2.684002,2798.6054062032117,3335.565197375278,0.9852520371483294,0.9989892349405255,31.81249051761839,5.312177931526157,2.5019426831457956,0.9570411867696246,0.9999857336239684,16.167439159638942,passed,
2025/10/29 15:15:00,0.7447928080593782,0.657806710718779,82.87399622581971,105.7106177762749,2.6372505563487185,2.671171,2801.688306360102,3337.5302022739625,0.9853171869410773,0.9990805411632672,31.9884089385102,5.29738574070035,2.5075707111351555,0.9558449071267754,0.9967191507823259,16.190657427441536,passed,
2025/10/29 15:30:00,0.7470731558284728,0.65791105109611,82.981566782773,105.80635635006895,2.640687889624254,2.6731035,2804.7583644050937,3335.267209446598,0.9851491864555431,0.9989792191966717,31.753640986323077,5.498001365067913,2.5006182972169197,0.9571220298421261,1.0001599181759577,16.213891174853373,passed,
2025/10/29 15:45:00,0.7445777736617603,0.6582703108987057,83.12516690474051,105.93511959541647,2.6378103435453006,2.6498525,2808.034468602829,3347.503386718045,0.9853595255700971,0.9991430039299488,32.06071915082519,5.107779794592339,2.509354418408745,0.9568547575903614,0.9968252956842406,16.23714142485006,passed,
2025/10/29 16:00:00,0.743973650806891,0.6593005893900182,83.33515492713168,106.16033538641335,2.641633325316965,2.667111,2812.7747362611713,3342.662174424403,0.9854133245094969,0.9992174170376532,32.179688005306,5.330027193898215,2.5131062971407565,0.9659281089017089,1.0041565643772516,16.26040727515312,passed,
2025/10/29 16:15:00,0.7470132676971909,0.6582751759377938,83.32344813498014,106.09631580933268,2.6397866920614566,2.66319775,2814.5679326342874,3353.996037980023,0.9852196112246062,0.9990503182216187,31.797934231554812,5.095317495006416,2.500776953871862,0.9621513987730451,1.0047251797518353,16.283693078757434,passed,
2025/10/29 16:30:00,0.7442747271934637,0.6599092331117388,83.60120697592218,106.40599451705994,2.6441437259469005,2.67493925,2818.533191819181,3348.6781623787756,0.9853899834961776,0.9992567389022073,32.2221838512545,5.283249070566153,2.5145755525857796,0.9758726555180661,1.0138504679683193,16.306993208791013,passed,
2025/10/29 16:45:00,0.7478466290342743,0.659087726831733,83.6093997312455,106.37076532027767,2.644035583963626,2.65904325,2821.312617009218,3354.969649473263,0.9851674497708967,0.9990641280820485,31.77469980866333,5.228593524518637,2.5001970444578414,0.9681743722781616,1.0106178707048923,16.330310089183193,passed,
2025/10/29 17:00:00,0.7448294065120779,0.6602716325189949,83.84137181952211,106.61714656435517,2.645240262587977,2.6619555,2825.1330380912173,3357.1577944231713,0.9853826170115791,0.9992747129385693,32.1952323006372,5.16138805667459,2.5132347916042983,0.9801832957108677,1.0183009604273698,16.353644625195603,passed,
2025/10/29 17:15:00,0.746909585847945,0.6599946112720249,83.90987264671816,106.65856121297092,2.6462111094638607,2.67666625,2827.5240303891737,3361.322666186187,0.9852385785228394,0.9991772721288594,31.968017406242208,5.143283674990713,2.50618616249497,0.980688744510183,1.0213252826227768,16.376994883246432,passed,
2025/10/29 17:30:00,0.7494662554303779,0.6588380841169578,84.24936601834493,106.79574654299319,2.6507597455957486,2.67866625,2836.1405917446714,3350.9012731460725,0.9849867324823305,0.9988847684138079,31.706325721268538,5.664018698792406,2.51250885770693,0.9823959966449299,1.0269404246740153,16.400361519768033,passed,
2025/10/29 17:45:00,0.749503368340568,0.6599254258401545,84.23873003191085,106.89842191958489,2.650862448793112,2.67435475,2836.088448887897,3360.399306751696,0.9850402203384848,0.999025528197087,31.726212727080128,5.403994888527865,2.503869546064568,0.9743444947462924,1.0172443809393277,16.426036705831304,passed,
2025/10/29 18:00:00,0.7484026983657897,0.6614063778497709,84.29666175436701,107.08625192565927,2.652852083856019,2.68895175,2832.3051936835577,3371.296227661331,0.9850538496091958,0.99925059028621,32.01710128270351,5.093126904088734,2.5058209750521137,0.9879900215415962,1.0284693628876211,16.45723695802695,passed,
2025/10/29 18:15:00,0.7494624450354825,0.6609450110064403,84.61937346851518,107.28572895876204,2.6534983712678093,2.68468025,2846.4673459843593,3367.3919584085106,0.9850982389651863,0.9990974091491125,31.78169079556679,5.3892112465442885,2.5052383714200848,0.9825580859014877,1.0243098406003923,16.488465543493806,passed,
2025/10/29 18:30:00,0.7474666793945104,0.6608297576525327,84.82057424010186,107.43589638272277,2.648580081785509,2.6634305,2859.0272514306757,3378.1725823652832,0.9853690943374298,0.9991374218248728,31.833175976524554,5.132517602542974,2.506624286449129,0.9799045633914167,1.0196111838306479,16.519723245907866,passed,
2025/10/29 18:45:00,0.747591640212416,0.6619609725179864,85.0967887219371,107.73142932295092,2.6550360015598584,2.68762925,2866.606713673161,3367.2105106777494,0.9853131957214882,0.9991240319192862,31.844453056092153,5.624425784295861,2.508677445447994,0.9920563726203753,1.0307077258852555,16.551009157795615,passed,
2025/10/29 19:00:00,0.7478559166913278,0.6618469868825976,85.24169551231607,107.8497303860428,2.6531025511461435,2.69055525,2875.6073631519657,3374.5552009345415,0.9853791693968666,0.9990829314002575,31.70352360852267,5.514872060406598,2.5034377263322547,0.9935561037749205,1.0326989019189263,16.582322243856034,passed,
2025/10/29 19:15:00,0.7496153774918637,0.6615558115591409,85.36521520573753,107.94235630275027,2.6533415287791984,2.69009675,2880.6878769870746,3380.723764770602,0.9852714258640967,0.9989832827954713,31.481664944560148,5.465630082073411,2.4972333800903153,0.990714583438393,1.0319669490847676,16.61366353785718,passed,
2025/10/29 19:30:00,0.7480569655850474,0.6620124195356452,85.57527765520821,108.1429394404528,2.6528718506869455,2.69618975,2888.733798166915,3385.611081068001,0.985394922378148,0.9990407488635571,31.612436924359404,5.4029634848871755,2.501415521421782,0.9944797064461355,1.0335930554678088,16.645032911624092,passed,
2025/10/29 19:45:00,0.7502368009234076,0.6616682711367979,85.69305005246692,108.22785969448184,2.6544676835271064,2.6685575,2890.1687967147827,3392.2322754200036,0.9851843015459336,0.9989348918957958,31.430841597689348,5.341196211910786,2.497881632981228,0.9900464117172298,1.0317040506650301,16.676430620937836,passed,
2025/10/29 20:00:00,0.7509275771876072,0.6615825231337642,85.84073734699807,108.35007943493592,2.653980419011934,2.6895245,2897.083950472789,3398.3115577953945,0.9851724810256964,0.9988818198587266,31.29726027107294,5.278682848146271,2.493870473288262,0.9913698012542135,1.0339052320812543,16.70785640887944,passed,
2025/10/29 20:15:00,0.7505132690970365,0.661726505456345,86.01627376082608,108.50623508598291,2.6538283499643653,2.684631500000001,2902.7681725458638,3404.8408718543315,0.9851914042116475,0.99888997024739,31.33610703342943,5.180046547431642,2.495830471996029,0.9933853857375482,1.035350065264074,16.739311702520876,passed,
2025/10/29 20:30:00,0.7489503117047387,0.6626444748447013,86.27677675385351,108.77282430015816,2.6576282613959505,2.6842375,2906.579448655374,3403.8569205057015,0.9851877359064878,0.9989708576049732,31.61090918734416,5.302688872664753,2.5068623038467472,0.995095584721486,1.0341379203198051,16.77079403642332,passed,
2025/10/29 20:45:00,0.7474360242880442,0.6634805031181099,86.49601171776699,109.00831968281257,2.662492355282183,2.666177999999999,2902.6358635903866,3408.1073712580746,0.9850409590437382,0.9990880591478315,32.03838035303862,5.242146264857065,2.5240492435014334,0.9932829645275368,1.0294571456264454,16.802305618932785,passed,
2025/10/29 21:00:00,0.7472291015112645,0.6644111335622105,86.49181361321186,108.86127835744294,2.6645114614759433,2.67548975,2909.405593433098,3408.3916612791204,0.9851339848900742,0.9991699048548774,31.921571995843102,5.157182059402139,2.506680841807106,0.9972278683404839,1.0312302136181113,16.833843196461956,passed,
2025/10/29 21:15:00,0.7487579286593117,0.6624145492111646,86.85617711534165,108.52351274749019,2.6628147185534154,2.67328675,2938.661843465184,3395.015788684336,0.9854170909641338,0.9988720300495438,31.296983000549687,5.49388065110786,2.4903571019124913,0.9998419117191578,1.0362192892488786,16.86541002146029,passed,
2025/10/29 21:30:00,0.7475671765498072,0.6613981072570453,87.10744908902484,108.1983385727199,2.663147613320218,2.67343675,2950.8237880281563,3393.9259740482867,0.9855724083114122,0.9988452164664167,31.319000855691,5.346738047656153,2.491193965538019,0.9968696510393528,1.0314308751801315,16.8970051859879,passed,
2025/10/29 21:45:00,0.7477075331102203,0.6602081121042653,87.33614257568408,107.85133257734903,2.6650756788391914,2.66625625,2959.7971457512513,3392.228753512174,0.9855852010090027,0.9987650549906728,31.2561603556089,5.2406984517227375,2.490591274629112,0.9994153759226564,1.033993767361824,16.928629735483597,passed,
2025/10/29 22:00:00,0.7479348808079644,0.6594538171169722,87.60861332169544,107.56715967419268,2.6690802560002176,2.695352,2971.3480062799586,3383.006136963356,0.9856118912582457,0.9986752395263826,31.154641213933427,5.387805258001772,2.488516698476791,1.0053828269451708,1.0395595876687345,16.96028118336391,passed,
2025/10/29 22:15:00,0.7484046987220335,0.658506523228029,87.80054050325055,107.18870985426183,2.6735322850957046,2.687209,2978.2480692831414,3372.1125422654445,0.9855860485028242,0.9985838768524634,31.07807440685498,5.527492623094839,2.4878039718533964,1.0019463659869419,1.0358667207795167,16.977894116975246,passed,
2025/10/29 22:30:00,0.7497878251470618,0.6534460595750904,86.06133048958034,104.52678801010437,2.673293989218545,2.678015,2910.919341950269,3321.7474092667167,0.9853822351689822,0.9985649896580862,31.24686609506159,5.381229627404386,2.4908248098090278,0.9791908064394422,1.0173696976178266,16.661750562830644,passed,
2025/10/29 22:45:00,0.7495606275223328,0.6503196595013897,85.03938708035139,102.8035186262367,2.675000357481436,2.668627,2867.664655876838,3292.8841582114146,0.9852330204846668,0.9986321544518209,31.564628111556225,5.141797955405243,2.4977926667100205,0.9637238603175241,1.002696884863284,16.479470279967913,passed,
2025/10/29 23:00:00,0.7495339364892895,0.6471312790260275,84.17905246915825,101.24526279637145,2.6766364871170794,2.68088525,2836.6017451866137,3260.787101876585,0.9850897722847735,0.9985559091017565,31.665398399499985,5.17342248568367,2.499922011718807,0.9607858311991586,1.0012984864569325,16.320493464190097,passed,
2025/10/29 23:15:00,0.7498671218900889,0.643010827819322,83.2830674230776,99.61933031795435,2.6758340728313623,2.6764615,2809.7166817981415,3230.204257758118,0.9848724682535632,0.9983120599465187,31.57107594561051,5.219569691223394,2.498082918251709,0.9472826703323312,0.9905574214057257,16.161826247272256,passed,
2025/10/29 23:30:00,0.7466437860739441,0.6399565840418835,82.50468988672912,98.15048047171888,2.675894383866406,2.67081575,2782.3186934718133,3198.284838316367,0.9848660190993911,0.9983005291895208,31.972068581910055,5.226843810253738,2.5122268082153063,0.9369404480386657,0.9781583523291434,16.003463402843582,passed,
2025/10/29 23:45:00,0.7432216319229817,0.637188031745872,81.75625163502433,96.73269824185712,2.6785610841331278,2.67925125,2751.866769334643,3163.775975555494,0.9847728868731566,0.9983115856703172,32.49401271162591,5.318926889737954,2.5322230287869285,0.9348109949235085,0.9737954772935287,15.845410444097197,passed,
2025/11/01 10:15:00,0.7966935811650322,0.6565735368198022,80.78811600760153,97.92393821147563,2.764698327952191,2.688149,2715.414449260656,3185.9466406956954,0.9808542445779699,0.9980104117747463,27.232976298056315,6.326148004844085,2.2131355553495675,0.9306346251755573,0.9993533680356088,16.315483138044442,passed,
2025/11/01 10:30:00,0.7243005759957742,0.6740551302786149,90.65145783133369,107.95309893754418,2.7213961134941984,2.7272495,3143.461520708906,3379.8693369191124,0.9864369965338539,0.9994453815277597,32.25977494246947,5.740703519044094,2.401166172006264,1.0150357922203892,0.9935316690531191,17.752567242985663,passed,
2025/11/01 10:45:00,0.7184057877319372,0.6754515700370991,90.84513434159665,107.66328191025133,2.732042762978879,2.7609695,3145.8911367788064,3337.0123221871704,0.9867854574422994,0.999708662428999,33.0305883991965,6.58792726983183,2.425346577407203,1.0409288686864027,1.0088499707718073,17.71156947815874,passed,
2025/11/03 00:30:00,0.3993452373539698,0.4154186744802179,41.65281521379435,51.8480041746084,2.0873823900374466,2.38895625,2165.0725539650234,2782.7729441979036,0.9800598173725443,0.9795488803294018,45.858717739865,-15.970224174032369,2.8464156047937172,1.100471798071089,1.190046743226147,10.328045561491352,passed,
2025/11/03 00:45:00,0.40300803557763615,0.43006253345325557,42.356903074041234,52.562902594905815,2.118090560175761,2.37051275,2175.0623990682047,2691.9054571093216,0.9806404033214076,0.9803660957383615,46.00112008422618,-12.305732400607203,2.864756101247887,1.097547136600209,1.1541928276849276,10.308678672848478,passed,
2025/11/03 01:00:00,0.40039189416333704,0.4084860748243635,41.541925999719496,51.46898803524586,2.0813813110409844,2.366153,2163.9382569070026,2779.5551894371038,0.9800002304404961,0.9790367459963266,45.535709062873366,-16.40515637695552,2.855616916803912,1.0894236227726386,1.2015537712364006,10.289294870474212,passed,
2025/11/03 01:15:00,0.4014220243288631,0.42560486638298767,41.98214455088753,52.095464251822136,2.110837460398319,2.327639,2163.9252041740233,2701.3962120792976,0.9804388487599577,0.9800912890013141,46.01921512958599,-13.226772567696354,2.860583039447994,1.1073830252646522,1.1730923341771968,10.269902702305714,passed,
2025/11/03 01:30:00,0.4002286009189348,0.40923812128175246,41.40842955720524,51.25773326833965,2.0829449733415415,2.33509775,2155.057149632178,2766.0991518495025,0.9800238990852159,0.979092615769898,45.60964058216423,-16.360708772721768,2.8574439794974467,1.090612032355196,1.2001939529151477,10.25049778119932,passed,
2025/11/03 01:45:00,0.40017755076921124,0.4058608375774585,41.21763272315782,50.99640716179592,2.0779331525682974,2.32163275,2150.209952856062,2773.471214242339,0.979943335601293,0.9788820686657798,45.48961609390352,-16.917066917357566,2.851749126631184,1.084460075447831,1.2034924446129809,10.231080329789934,passed,
2025/11/03 02:00:00,0.3999617918198962,0.40689878212446784,41.232445016903434,50.98856108650801,2.0800405741615795,2.32390225,2148.878919636867,2766.514658766299,0.9799642276583721,0.9789464512002906,45.57060796184663,-16.74443197971807,2.8553336381802588,1.0858037737662525,1.201302477732425,10.224218081051863,passed,
2025/11/03 02:15:00,0.39924525298358293,0.400206966952207,40.991645336089725,50.665191629641235,2.0684191064577875,2.31927975,2145.628134800974,2798.71021454923,0.9797805826508215,0.9785613558846612,45.42684102520945,-18.087641109487983,2.8496833102045915,1.0840620575756155,1.2182119744052438,10.22696391058792,passed,
2025/11/03 02:30:00,0.39914927650590626,0.3997181895753018,40.99203447987132,50.6401148466234,2.0680814414819,2.3193975,2146.048742963674,2800.4243253869126,0.9797697192198095,0.978530615024729,45.43001959028949,-18.161685237617707,2.84958428381868,1.0799325240271034,1.214866022094025,10.229709153445881,passed,
2025/11/03 02:45:00,0.4003656930330352,0.40314202374209246,41.13437312939148,50.789673947896695,2.0740943017416043,2.3266255,2148.293813588407,2785.163604151643,0.9799195949748589,0.9787348897093242,45.409781597859784,-17.546431140198898,2.8462760033093546,1.0848570964335504,1.2128904792223114,10.232455918019486,passed,
2025/11/03 03:00:00,0.39922370860142464,0.40006094945752624,41.01816321982386,50.619703242086786,2.068215992266506,2.31862625,2145.502007829511,2803.3043092786734,0.9798049112206006,0.9785771933121904,45.47142336420443,-18.313729413410766,2.8505129569645025,1.0838860207431336,1.2185786966333096,10.235200367672658,passed,
2025/11/03 03:15:00,0.3996265062328652,0.40058030477846984,41.06025392907207,50.646298651203,2.0697976813365626,2.31261475,2146.901993901337,2799.4487578416324,0.9798408873517974,0.9786001801295121,45.442332959524606,-18.156807885479363,2.8481486975141896,1.0828399073728459,1.2168176589177704,10.237945317034962,passed,
2025/11/03 03:30:00,0.3995569419220255,0.40138829328143344,41.11092313826317,50.68328389194285,2.0718195235763552,2.31303725,2148.067426732728,2794.7821818709053,0.9798605255764242,0.9786430171977198,45.48965211263496,-17.968863203283505,2.849978219779189,1.0843915225804281,1.2158855506157022,10.240692321206755,passed,
2025/11/03 03:45:00,0.40023738172058054,0.40357163087941217,41.20868430388121,50.77786217246411,2.075866872936015,2.3176285,2149.7249315021504,2784.8103948673297,0.9799530486984573,0.9787722727650084,45.49243490484919,-17.567480393664166,2.848580198745294,1.0863265328548677,1.2130713328943032,10.24343841734291,passed,
2025/11/03 04:00:00,0.39970870986047524,0.4043591645360013,41.256048296839666,50.81053641760851,2.0777753556406924,2.3045455,2150.484999670572,2780.839061721826,0.9799500800752828,0.9788174617099814,45.602596161337296,-17.40906016165105,2.853985278015273,1.087328535873353,1.2104191846310508,10.246183605439095,passed,
2025/11/03 04:15:00,0.39982231293803655,0.40133005517593046,41.152063405405414,50.65670989839416,2.0724093383617865,2.3213545,2149.070947466999,2796.34625967534,0.9798955050944363,0.978649271959258,45.48893448809866,-18.059283846035196,2.84830947359832,1.0872754716480773,1.220105865432403,10.24892880217685,passed,
2025/11/03 04:30:00,0.4000193924693028,0.40407134905070236,41.27196717748189,50.77845835029602,2.0775810622435715,2.30654925,2150.91256520895,2783.5157998497834,0.9799754701045349,0.9788095614038247,45.576378004903454,-17.539788548039432,2.851495916148888,1.088920446663556,1.2139698165935147,10.251674924243533,passed,
2025/11/03 04:45:00,0.39886134567325043,0.4001991956198085,41.145671426863316,50.598033968448505,2.071495867442291,2.30589825,2149.4491864508846,2800.7997131171205,0.9798313892585219,0.978580593770974,45.59372042840351,-18.249986492051892,2.8537884431376885,1.08551975204762,1.2192675258173356,10.254420138265871,passed,
2025/11/03 05:00:00,0.399741771582629,0.4023918052195279,41.256143428162154,50.70882910288323,2.076274020585557,2.30567,2152.2576906772338,2787.921331568122,0.979927764073486,0.9786943927818524,45.55909512464284,-17.71809193435461,2.850380713616352,1.0858601627439703,1.2150553388547651,10.257165360929791,passed,
2025/11/03 05:15:00,0.3997253097591942,0.4022673748280698,41.26177687803446,50.68985148220375,2.076052572446093,2.313064,2152.155585779261,2789.8740518525674,0.9799336768480553,0.9786954816899122,45.572303589813714,-17.81147006303756,2.850598916951199,1.0849749202194436,1.2144655538212,10.259913342310389,passed,
2025/11/03 05:30:00,0.39977577351676696,0.4028536340953613,41.2974770573058,50.70796357694623,2.0772727379685887,2.28776375,2152.6886334768687,2787.7583500128385,0.979957753673735,0.9787338804273928,45.60050096640235,-17.734484231055426,2.851378259462148,1.0867661090998773,1.214815938687324,10.26265583218232,passed,
2025/11/03 05:45:00,0.4003820759338216,0.4039155996413353,41.351757842223435,50.748872686274204,2.079286798916113,2.29608025,2153.694561572964,2783.28811898428,0.9800210718837321,0.978799295528355,45.571740926842736,-17.559830728903815,2.8486889759352363,1.0880246384735945,1.2145185798613052,10.265402914160164,passed,
2025/11/03 06:00:00,0.4001875832076986,0.4045598890296074,41.38577020822701,50.76465104721711,2.0804131525150855,2.3007,2153.8329572161715,2781.796371496605,0.980035914567488,0.9788459960770608,45.63802528137417,-17.512567431046403,2.8515784588530937,1.0898395330404584,1.214131151198233,10.268148171393262,passed,
2025/11/03 06:15:00,0.4015425037016176,0.41398293863077373,42.360718411324164,51.98403593249675,2.098172522208675,2.326942,2192.709571571301,2777.568296243208,0.9803060420313273,0.979384737554663,45.78132492721551,-15.523541440291536,2.848730308776954,1.1158885823341937,1.2174504852338062,10.428500449990326,passed,
2025/11/03 06:30:00,0.40663851144141067,0.4455107039458638,43.44167095084618,53.41750192628735,2.1522890886876396,2.48331525,2202.581531674522,2648.655807144468,0.9813306706552061,0.9813889503859196,46.31722116685397,-9.61994933805378,2.846042333085084,1.1342436602724795,1.1592808082192878,10.441265190974173,passed,
2025/11/03 06:45:00,0.4087218752788088,0.4344510181461063,43.29044530579115,53.02152331494832,2.1353352632959433,2.4516915,2207.298365464677,2684.433447035569,0.9812103982714092,0.9806384729025219,45.69109615915599,-11.365171797173236,2.8386974184343745,1.11067039525252,1.1703279140404241,10.445487437818354,passed,
2025/11/03 07:00:00,0.40838790888444504,0.4335520939597909,43.28907198771061,52.993914649697025,2.134776322766182,2.48237025,2208.5171899220386,2686.4605232485196,0.9811724292469152,0.980572532172217,45.701725651751055,-11.436916859053364,2.839321294499877,1.1102048957434436,1.1715408973597856,10.449682522544657,passed,
2025/11/03 07:15:00,0.4075631824004943,0.4278755632307285,43.086997372701575,52.719880084493305,2.1246187108031735,2.447209,2206.8186116381794,2713.5207567171506,0.9809941212997184,0.9802210511774687,45.59358652212937,-12.64843347812191,2.835463297037614,1.1092464579396306,1.184595665295973,10.453845085509203,passed,
2025/11/03 07:30:00,0.40708245723692627,0.4276619886819708,43.11348610947146,52.72663170409491,2.1254336671962037,2.45102375,2208.310479498987,2712.087955606112,0.9809655446392006,0.9801965235490846,45.65046221268613,-12.563448801164407,2.8383835245696476,1.111516100170471,1.1864509206249683,10.457980489991892,passed,
2025/11/03 07:45:00,0.40938126100944017,0.43818151154263035,43.54422309173751,53.22683256317545,2.1447705480767176,2.4873405,2213.200030100639,2664.7507865118055,0.9813588149330408,0.9808625095032617,45.78607552525302,-10.41090416875361,2.8402598472575007,1.1149615453563122,1.166158824003119,10.462085246437145,passed,
2025/11/03 08:00:00,0.41072242365382455,0.4413463330622319,43.684131874502214,53.37091699157577,2.150452118788142,2.509667,2214.9204864209782,2652.037025385392,0.9815185853247728,0.9810718888446265,45.7549131386615,-9.81952088016124,2.836276731612887,1.1165976016369152,1.162417833121329,10.466159093315873,passed,
2025/11/03 08:15:00,0.41026419106545237,0.4383503347904761,43.585017993614095,53.222703832445966,2.1448189914325124,2.51033575,2214.310495395439,2667.8096919201703,0.9814253652506828,0.980885595831279,45.70471853973231,-10.541555353258206,2.834396161919719,1.1177823546456356,1.170840113133272,10.471264096210573,passed,
2025/11/03 08:30:00,0.41123113630217206,0.4419413182052563,43.84859282928479,53.639488319600936,2.150038622652192,2.5355705,2223.456985197745,2664.034148615165,0.9815460323233253,0.9811174875553671,45.69101403108463,-9.795335164723545,2.8318110903370113,1.1245979454810835,1.170271530765257,10.50829470556791,passed,
2025/11/03 08:45:00,0.40974975035568556,0.44341426880601353,44.00679542010251,53.9532054107067,2.150449284747814,2.5314075,2229.989284743585,2673.8176694660997,0.9814853752411157,0.9812249002707376,45.9071824381368,-9.656125603437506,2.8434726221038065,1.1289586671247749,1.167310632040388,10.54538815722157,passed,
2025/11/03 09:00:00,0.4082486587435525,0.44294240374135463,42.905645934885314,52.722707565859494,2.149106946441248,2.5506415,2176.6685126775656,2612.033767017987,0.9813618131943341,0.9811828304949518,46.02892638819756,-9.589045496777434,2.8510057970138845,1.1048995205444914,1.1397801705934811,10.291433333732751,passed,
2025/11/03 09:15:00,0.4095416229129763,0.44371444750403427,42.93261085064248,52.874648409914556,2.148086863982477,2.5463685,2178.938939220906,2617.081326165177,0.9814222344952048,0.981240393836817,45.85198001185503,-9.5337643012116,2.8405508132813098,1.108756777771463,1.1445496603814287,10.302268131469596,passed,
2025/11/03 09:30:00,0.40938519760446385,0.44537282574105175,43.04543530605629,53.10578098968503,2.1502779334858064,2.50593525,2182.6790912782362,2613.472680863514,0.9814374740328772,0.9813411586192082,45.90873328256902,-9.067300333543598,2.846732374671276,1.10838121283505,1.1392905118107977,10.313059321285252,passed,
2025/11/03 09:45:00,0.40367795813304447,0.42074245199238236,42.08642254676502,52.05151732174371,2.104048212222983,2.47818675,2174.676175157353,2731.9611514551,0.9804800684680098,0.9797915859642369,45.60183685692557,-14.179263387907639,2.8405085959689798,1.1002349955079576,1.1851661905896484,10.323801495085489,passed,
2025/11/03 10:00:00,0.4074262720689842,0.4386764934553981,42.779691475303395,53.02761088569309,2.13436125572224,2.48594475,2184.0807163047602,2657.8818052006545,0.9810981315803631,0.9809124617479824,45.787879432801375,-10.553760039168848,2.842504361175027,1.1115504055333851,1.155643012913693,10.334497207560322,passed,
2025/11/03 10:15:00,0.4073627250994902,0.4400556604999252,42.846200294371904,53.22895936781922,2.1355632391086465,2.4934755,2187.071894447299,2657.152854380822,0.9811007700755947,0.9809972709702676,45.805509579005715,-10.21426821471297,2.8433966725904734,1.1115777427424571,1.1516202707199152,10.345148295577653,passed,
2025/11/03 10:30:00,0.40674759562541546,0.4381672442646729,42.78354803526481,53.27028317941241,2.130685670409489,2.48404775,2188.7993650129397,2671.491590581128,0.9809896118363443,0.9808737538474114,45.75993783452948,-10.578196792893284,2.8423717897607035,1.1134999396890832,1.15713482827293,10.355752293105121,passed,
2025/11/03 10:45:00,0.4065344515180442,0.4389788202082754,42.82422260289218,53.44084134121408,2.1306622729273283,2.48616275,2191.337840240759,2673.9611527948114,0.9809704325968385,0.9809244938996702,45.77478467813609,-10.391149354014743,2.843385588764473,1.1166769524859803,1.157571603712937,10.36630901097221,passed,
2025/11/03 11:00:00,0.40577960019997844,0.4352143283579598,42.68804311282942,53.39108149839081,2.1223894781629453,2.4657635,2192.472757125545,2696.7438707264128,0.9808026701033964,0.9806813970221597,45.668573072047515,-11.138349648227566,2.8398851877695255,1.1171798221087998,1.1664518608946213,10.37682192741231,passed,
2025/11/03 11:15:00,0.4097506570336873,0.4529497315118397,43.72829462715478,54.81158652886462,2.153193644058332,2.538616,2217.4723198776373,2643.4214292074494,0.9814585267870978,0.9818417510814779,45.86495397242952,-7.373282950480455,2.842772069459411,1.13649044885849,1.147822694114098,10.466445524972887,passed,
2025/11/03 11:30:00,0.40933190815603127,0.4528910307813297,44.08872871800406,55.37814195766908,2.150466835909661,2.52476475,2236.9129198960495,2675.419437724007,0.981414644389252,0.9818477465086316,45.884164509916495,-7.570824481812662,2.8454871766744847,1.1480041711731486,1.1586651541850008,10.563807822027847,passed,
2025/11/03 11:45:00,0.4097009519878472,0.454291462462275,44.53047965110312,56.05113968320336,2.1516334249863442,2.53587025,2258.4379774566764,2696.627986535789,0.9814466877128215,0.9819399953051836,45.85683916472069,-7.223006200689682,2.8448255445870068,1.1579653493305668,1.1657849827406863,10.66148555113837,passed,
2025/11/03 12:00:00,,,,,,,,,,,,,,,,10.80056856716018,failed,cannot access local variable 'm1' where it is not associated with a value
