datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/11/03 12:15:00,0.47616226106366244,0.5390657859555841,49.09722684108953,62.07080260485168,2.368713822656052,2.50834625,2159.8645650565068,2434.885063375486,0.9816072752648742,0.9895087957426342,45.40411763889178,10.140217241501812,2.8228283797503444,1.1101461061702802,1.0531372421205942,10.883646956510619,passed,
2025/11/03 12:30:00,0.5010629788485647,0.564528908209144,50.83295166902887,64.51504187409088,2.443610820542548,2.497928,2121.120535048352,2394.235119583806,0.9817747030038138,0.9923137049123533,45.5110260296918,10.961259859722004,2.8171494741514804,1.0926644090731288,1.0284841862524075,11.033771936257123,passed,
2025/11/03 12:45:00,0.5733920776647667,0.5980170288092107,55.87734833298111,71.07281210438767,2.5763883484342873,2.723798,2111.8123428892864,2439.511067455506,0.9818602173592278,0.9965532247738341,43.47695378591263,12.414720480756857,2.721331988431368,1.0719157112998585,1.0575664120807495,11.725976604368528,passed,
2025/11/03 13:00:00,0.5758382742586179,0.5994638336197308,56.14077970070236,71.5409752642731,2.5785792816969058,2.711906,2112.515302071067,2453.2464964183546,0.981775158873884,0.996699366602182,43.46331510617406,12.206721087741712,2.7246426369196084,1.0744147170182978,1.0598022919206942,11.773178778748026,passed,
2025/11/03 13:15:00,0.5779052847014439,0.6019074329069283,56.47516830292186,72.10343238317108,2.5849820812827784,2.70199925,2111.52679963688,2459.810231524028,0.9817903936157504,0.9970054950877756,43.60391091447473,12.23283368038515,2.734370258779898,1.0751682621049536,1.0576027635267224,11.81682431305536,passed,
2025/11/03 13:30:00,0.5809873438928759,0.6046716694064076,56.845620303718924,72.71713575347218,2.593770122681414,2.6794885,2112.5750622397195,2460.132297056944,0.9818424346005475,0.9972997440160539,43.62927304126458,12.524442478679608,2.7381678104329157,1.0756351257679284,1.0559729011973422,11.860551728309112,passed,
2025/11/03 13:45:00,0.5834131125621819,0.607507157198189,57.2155774670385,73.33077550433893,2.600403253481113,2.651839,2113.6855549245493,2464.203319401336,0.9820073639224717,0.9976581490161398,43.72032800096802,12.639188282663541,2.7438812640934493,1.0723410766679613,1.0495589370531893,11.90435712287202,passed,
2025/11/03 14:00:00,0.6344255425180987,0.6286790236890792,61.80739632070797,79.22055398312591,2.6763471465388697,2.72957,2165.4987034336523,2549.0626960611403,0.9821096309806324,0.9994977132156244,41.78241494487595,12.975190899519902,2.672590531697628,1.0754452289685152,1.0676273953666215,12.617802948720191,passed,
2025/11/03 14:15:00,0.6720366534668205,0.6563368201323251,69.27314191751252,88.34236746882839,2.748463121464325,2.819781499999999,2300.0535712551346,2679.448837181003,0.9844390273348604,1.002318642275869,41.26826726421776,13.29793165644007,2.681566764013265,1.0684016099382734,1.0288972285918476,13.68597873282951,passed,
2025/11/03 14:30:00,0.7133818218012781,0.6466078653194484,71.82038296286999,90.90730002837599,2.708358084610866,2.761679,2411.6375515767945,2870.264250492966,0.9826875123245932,0.9997221751479662,36.375843810146016,10.123840310139114,2.5523378225879987,1.0209680535656294,1.0369087390049565,14.30528144775634,passed,
2025/11/03 14:45:00,0.7375300757553939,0.6506398845205756,77.82639370377997,97.39942285235131,2.694381284975842,2.7020235,2607.4684243415404,3058.708779190784,0.9838064254320675,0.9992277437448347,33.7302305765023,8.551104698911299,2.523918578963417,0.9951560970251934,1.0267611052819334,15.266841814554246,passed,
2025/11/03 15:00:00,0.7476836598410709,0.655803037299726,83.15914554237452,103.53235346478634,2.6736043636262266,2.661139,2788.5670635301685,3273.9177340882884,0.9846727067262598,0.9990575598376443,32.29627464794506,5.910318793936028,2.510464824638997,0.9873544085375177,1.0259000075978861,16.20868580933037,passed,
2025/11/03 15:15:00,0.7457778076977134,0.6614196451585025,85.90543074991118,107.06264304132496,2.670068070234761,2.6938605,2885.3791360897376,3369.572134270783,0.9851569300322202,0.9992031742827311,32.224454920831825,5.171079398669775,2.514397721579,1.0057783760798007,1.038334348775193,16.70114566786398,passed,
2025/11/03 15:30:00,0.7533221400315452,0.6584995845639563,85.3031752686123,106.48963034544846,2.666704484497909,2.6655645,2862.919872429653,3372.6271443503733,0.9846228671818127,0.9988430096157684,31.499419351493646,4.985716947889454,2.4959645797843346,0.9842535848584658,1.028384462785483,16.628361192944855,passed,
2025/11/03 15:45:00,0.7467771496064727,0.6599566148426722,85.19942328735765,106.5352943763585,2.666308784420916,2.6686605,2859.1808363901173,3350.046345597866,0.9851030800923011,0.9991438901344515,32.2063227928825,5.410452509899583,2.5199511365229137,0.9920380142512524,1.0279466116062341,16.55571697979969,passed,
2025/11/03 16:00:00,0.7459674269530218,0.6592376952960188,84.821900046438,106.25526671429007,2.6635543759319287,2.66651675,2840.5973353353506,3347.8339523442864,0.9850603478399584,0.9992064655416151,32.45629719097115,5.242636430258399,2.5314999947905044,0.9935144524382779,1.0300354620520051,16.483223236453156,passed,
2025/11/03 16:15:00,0.7507118383872451,0.656428601020783,84.19332389467188,105.57786868613405,2.660079684358136,2.67267775,2820.0093678003136,3349.3057267638496,0.9845570071563665,0.9988780365523188,31.959540487279323,5.030332829599035,2.51810745444706,0.9921442314209438,1.0376453177231488,16.410869749454122,passed,
2025/11/03 16:30:00,0.7432931761424402,0.656957391298881,84.35561455626232,105.5028607829321,2.661806997765581,2.67308075,2826.3412157514435,3311.84197614661,0.9851521033742542,0.9990746987440909,32.67736823260602,5.829726350977791,2.5522325411871116,1.0084875147285481,1.045176689381428,16.33865897376131,passed,
2025/11/03 16:45:00,0.7458498618179972,0.655102827794274,83.6692181564151,104.7544858830824,2.6593492821949813,2.65747575,2803.361574152465,3313.3956805719413,0.9847764715221404,0.9989341914512035,32.45095141564257,5.478038477547475,2.539792304752628,1.0002048960312968,1.0417471174238717,16.266594014712293,passed,
2025/11/03 17:00:00,0.7433063288512851,0.6552711104065533,83.38693848719066,104.39586446181549,2.6631299232666494,2.67163725,2789.1549586378005,3291.9117001345417,0.9847768994992069,0.99904137099952,32.84952818841603,5.803906637623333,2.553853561787279,1.0069602516838725,1.045354876246101,16.194670584355766,passed,
2025/11/03 17:15:00,0.7441624126093441,0.6528737273192867,82.83345958269787,103.68729792359285,2.6583561175439225,2.66900025,2770.4185976780777,3294.567575496972,0.9845314943086682,0.9989057113692122,32.78429423396286,5.401831829212278,2.5526250123196705,0.999702500253411,1.0418193150269375,16.1228930962792,passed,
2025/11/03 17:30:00,0.7457890415451797,0.6510896146672659,82.4822402776565,103.14427571043005,2.6582089571276577,2.665304,2763.312847101368,3275.060108660878,0.9843814403091478,0.9986644943064259,32.49042086455083,5.779071136449726,2.5473428352320395,0.9984458213695723,1.0441694951045093,16.051257077484614,passed,
2025/11/03 17:45:00,0.7441653747935792,0.6493636465320826,82.1818578734769,102.6368441929768,2.6550925894829986,2.657501,2754.079621449636,3264.4551209739534,0.9844090436129327,0.9985994956820924,32.63160703847401,5.792404526740014,2.557752681404788,0.9915333348337091,1.0370840800471015,15.979766994154838,passed,
2025/11/03 18:00:00,0.7373284446455176,0.6512435888333059,81.94900105479108,102.43442460828314,2.6574442552442945,2.67341225,2742.364772126634,3243.994985978208,0.9848345467174532,0.9990406699766086,33.476415776608626,5.974501595294446,2.579180389290224,1.0088954490798312,1.044804190681683,15.908417349001336,passed,
2025/11/03 18:15:00,0.7432359417417976,0.6473842571021784,81.18157413928662,101.49892444273702,2.6517904873618847,2.65716025,2719.74751150255,3252.525522283466,0.9841919167707539,0.9986088044374277,32.81338075229725,5.477558498890408,2.5569058023111197,0.9959996421576921,1.0430329725975998,15.83721681892166,passed,
2025/11/03 18:30:00,0.7441020020686284,0.6510713347923596,81.03740662471138,101.6060938130964,2.669375698427541,2.84303575,2708.02303109145,3215.197528310035,0.9839725416949752,0.9988018110516693,32.95401027209873,6.570489222160046,2.549069498485149,1.001136832194675,1.0441236048450415,15.81130101769271,passed,
2025/11/03 18:45:00,0.7461053903148607,0.6523672247213096,81.88997985930148,102.63178749629131,2.661704384746836,2.6828125,2749.5792676120914,3253.7100115438384,0.984432336919269,0.99880409492677,32.37784314733579,6.069405056632282,2.524966739469987,0.9604589754764136,1.002629252122164,15.978981397233012,passed,
2025/11/03 19:00:00,0.7437454395224511,0.6555436157525592,82.73232550566367,103.79561796172445,2.6605238974434973,2.684272,2771.0168572781017,3298.2795100483304,0.9847523456222818,0.999211105014255,32.797466669477124,5.241148495544686,2.531542957861073,0.9657741095436566,1.0025084667807846,16.14750802593898,passed,
2025/11/03 19:15:00,0.7467626755623713,0.6559509376858168,83.4033423927672,104.53517498818789,2.660237507963886,2.697223,2794.774318943471,3321.427257657779,0.9847199699647616,0.9990823493971753,32.40728621572861,5.094846552894381,2.5229763781932246,0.9636434108524787,1.0032684488633836,16.2705488403425,passed,
2025/11/03 19:30:00,0.7493065070562759,0.6568556249246559,84.05625415129931,105.25574117174627,2.662627380594182,2.68160175,2818.3496849588932,3332.280159219545,0.9847293284848779,0.9989752994681352,32.05615275384112,5.270569812452853,2.5154386345165887,0.9685399473597063,1.0100473525458098,16.376835431009237,passed,
2025/11/03 19:45:00,0.7501517471193988,0.6586602767355465,84.68249606567451,106.03278504607323,2.6673395748685027,2.68905,2834.617058822558,3345.0185074199308,0.9847207170309866,0.9990426323814583,32.062325389905155,5.332401703404506,2.516592351843954,0.9757407428247495,1.0163677450482438,16.48318650410352,passed,
2025/11/03 20:00:00,0.7485181421761624,0.6606243263329704,85.30886204046399,106.82332954003454,2.669464505609916,2.69295875,2859.0897047787776,3355.490418856055,0.9848812851122697,0.9991054184004339,32.111853189876626,5.470514968802953,2.5169057752030777,0.9871212439518492,1.0242847589444841,16.58960105731207,passed,
2025/11/03 20:15:00,0.7487920057177958,0.6611926834645386,85.786450826933,107.41928222263371,2.667173703504693,2.68795375,2877.1361607664808,3382.7036230881604,0.9848809730542173,0.999083643911087,32.004100284155044,5.0798045895575115,2.512918185574727,0.9855681442012166,1.0227325376292056,16.6960800596496,passed,
2025/11/03 20:30:00,0.7469477394199218,0.6615781110244082,85.86406464857068,107.51752014537217,2.6648532141135894,2.688396,2882.736532687019,3387.8845838279017,0.9850649581534049,0.9991692711654566,32.12605760646883,4.936384081815368,2.5143516373553614,0.9888160560742928,1.0237176020800633,16.71028483683333,passed,
2025/11/03 20:45:00,0.7473396338895775,0.661802597111824,85.8108855165649,107.43210404594396,2.670199966106969,2.703193,2873.8498231542303,3376.2338288860024,0.9848885197302527,0.9991755828269109,32.26035800303562,5.207249089085642,2.5215511958819463,0.9953923357796011,1.030378867986556,16.68897315584355,passed,
2025/11/03 21:00:00,0.7490724371298778,0.6611616044759568,85.71714584705467,107.25761491885011,2.6711358721616705,2.70206925,2871.636232423572,3368.273470308698,0.9848028078476887,0.9990663607957971,32.05361952267936,5.3952345994860895,2.516780867031855,0.9932422783883827,1.0306168094418204,16.667646646017833,passed,
2025/11/03 21:15:00,0.7490941471184824,0.6596223171261375,85.53523850415039,106.95981755576182,2.666169746612254,2.69417475,2861.69366379912,3381.8318179510698,0.9847367942414752,0.999059212050057,32.152944817806194,4.828715424221379,2.5229339271637845,0.9829487812623461,1.0219293772922673,16.646298751645052,passed,
2025/11/03 21:30:00,0.747320792836567,0.6608187471447903,85.59035770561215,107.01257753237033,2.6706775772990263,2.70257425,2866.4240394827852,3358.564477564547,0.9849238125040796,0.9991278820039422,32.266614977463824,5.464692754336996,2.5255034147401796,0.9887480678009233,1.0241916567843192,16.624937251422228,passed,
2025/11/03 21:45:00,0.7503190421482798,0.6593934541959466,85.35741272252524,106.69611976226757,2.6685325197713716,2.69567725,2858.8844080957792,3363.096200383859,0.9847294653355003,0.9989823469445055,31.954557892573426,5.252256581947484,2.515883113313133,0.9785774995208769,1.0185714494437113,16.603557591114782,passed,
2025/11/03 22:00:00,0.7494620610347997,0.6587897280217967,85.218791992694,106.4958849588219,2.6650127633420944,2.709374,2855.3450700032,3366.823937476313,0.9848204364093639,0.9990184859171679,32.02731276598798,4.998821140650318,2.51742057117366,0.9822429509330971,1.0222015177695642,16.582159820604513,passed,
2025/11/03 22:15:00,0.7486035121376775,0.6591511895918368,85.15973177437151,106.41685205423556,2.6673573236514545,2.6797055,2851.5666393465954,3357.105581237502,0.9848410507038337,0.9990725558039084,32.168530869456234,5.189593627464855,2.521787686979658,0.9767043329739084,1.014864497653922,16.56074731772633,passed,
2025/11/03 22:30:00,0.7458889277488208,0.6599563723968668,85.14946235513982,106.39865163139056,2.670472906532423,2.6985935,2846.0058186668543,3347.3982749860156,0.984914502990211,0.9992292148247258,32.587091731255455,5.3418735882529225,2.536001790604658,0.9915642697782349,1.026143302528627,16.539317831306988,passed,
2025/11/03 22:45:00,0.7484650174376944,0.6586796467485918,84.91053838399601,106.09085944928867,2.6668747711916385,2.69211025,2842.510113423637,3351.207472854685,0.9848387320100054,0.9990963194570577,32.21968672317433,5.149027339657989,2.5220389006249837,0.9771298023722684,1.015510474623429,16.51786917073163,passed,
2025/11/03 23:00:00,0.7452206698388402,0.6599978888667344,84.95448078169399,106.14390939094591,2.671867027330318,2.70110275,2839.411345358033,3334.6992047626486,0.9849609860281245,0.9992753462258258,32.674701058486384,5.5225474939823505,2.5371937202835246,0.9895357207771198,1.0229528376151016,16.4964024019597,passed,
2025/11/03 23:15:00,0.7466236694205034,0.6593341347270811,84.96203395582774,106.14171591651176,2.6686639062198423,2.678334,2841.5951319550354,3348.0217412644924,0.984901730104873,0.9992037847274254,32.47974070785077,5.197140011257971,2.530020606896233,0.9817173120846372,1.0173521163841315,16.51800714289027,passed,
2025/11/03 23:30:00,0.7477673919003768,0.6594180159891999,85.0573827140385,106.25529863164674,2.668944444263448,2.696226,2847.368353064398,3350.501448954047,0.9848712860359166,0.9991408459286887,32.28983540884438,5.2453767460081835,2.5229418467034628,0.9842572682699781,1.02113357572589,16.541770174365325,passed,
2025/11/03 23:45:00,0.7478425793811165,0.6590875172225132,85.13597346441684,106.32549234642995,2.6662561312885393,2.69208675,2850.910116694435,3362.125348483024,0.9848844113826201,0.9991271747549486,32.253625461449516,4.9659851197858655,2.5219019721013822,0.9863223944643362,1.0239083194540075,16.565543902942544,passed,
2025/11/04 00:00:00,0.7467373264041309,0.661413059771297,86.3015967908347,107.66223851324945,2.6705516301304844,2.67760975,2887.6329663202955,3392.413866434519,0.9848719237766579,0.9991460650169485,32.34992796290224,4.893021494621913,2.5293040130970468,1.0049548852745291,1.0394857538568185,16.771189306509157,passed,
2025/11/04 00:15:00,0.746735791468866,0.6615248877663616,86.1717218031362,106.92654666564253,2.679863512180255,2.693016,2882.824394356912,3369.8975548520634,0.9848048858076849,0.999204842580763,32.395238267105974,5.108490742584856,2.5203723604388335,1.002287642064025,1.0340083665858,16.756441403493735,passed,
2025/11/04 00:30:00,0.7469242332187779,0.661499805058446,87.60989427150427,107.73746369697895,2.681963016537115,2.69551325,2944.0127043111506,3388.1262276362363,0.9850570311332206,0.9989555809733106,31.950505630205864,5.208517365680105,2.512868837508973,1.0132513311177085,1.0437947051334284,16.98256243105772,passed,
2025/11/04 00:45:00,0.7477349568966191,0.6609133224997351,88.90604761930518,108.35985924476117,2.6839556217840888,2.6744265,2996.6506264797545,3407.476916707299,0.985180626996993,0.9986937313681239,31.544912378779397,5.170963265144716,2.508033405663041,1.0188815375405254,1.049499753914927,17.188394122159217,passed,
2025/11/04 01:00:00,0.7225321644171836,0.6263640231530373,77.89067784847032,93.87372210582971,2.633509161662796,2.6004805,2623.1402521258715,3148.2222491016096,0.9840966318843153,0.9980481049971132,34.60386938946792,4.015272052375301,2.635841302771069,0.9548558102898929,0.9944140006560274,15.198936022259682,passed,
2025/11/04 01:15:00,0.7192156122988245,0.6316148020835876,77.65596665854702,93.33658991458735,2.6603866156732576,2.587242,2603.665486365493,3078.2225278411292,0.9843261319170187,0.9986682396784209,35.33894580938317,5.421096328834754,2.637848500455154,0.9878413147398332,1.0149071634040208,15.1160188247496,passed,
2025/11/04 01:30:00,0.7303660435912951,0.6225753140353553,76.65162051796825,91.46502562642829,2.6542869988876663,2.58644375,2591.3200255386955,3072.4237158003502,0.983073355822784,0.9973561417680106,33.63054906225589,5.324444762459272,2.582899880702954,0.9709602437246605,1.0202852287030284,15.033201377667618,passed,
2025/11/04 01:45:00,0.7262243968942073,0.6208907545312293,76.33618852420227,90.46971175065485,2.6578644126130526,2.58610275,2579.2404991316566,3045.7590008490256,0.9831934696332061,0.9974408337438536,34.10970017088051,5.412973759623651,2.5985010760075395,0.9657670288633106,1.0135204908963398,14.950485991964872,passed,
2025/11/04 02:00:00,0.722009102107138,0.6192880195367052,76.0237898693919,89.49276152122312,2.659518682378888,2.584118,2570.7232745672086,3019.7148175551692,0.9834502979360411,0.9975437952924013,34.50456477960006,5.476008957171042,2.6094533940402584,0.9633481082497348,1.0099926006909956,14.86787454868205,passed,
2025/11/04 02:15:00,0.7187015740644022,0.6171171022136414,75.65128031610598,88.45992432392329,2.661102433549394,2.59214875,2559.2707728097052,2996.8328977001356,0.9835279889417091,0.9975502620102995,34.825573901484006,5.469579471361192,2.6194686452715894,0.9553620628377454,1.0028354073252213,14.785360998646457,passed,
2025/11/04 02:30:00,0.7171335414537982,0.6138984919931219,75.1808674715381,87.32825449533108,2.658749117842775,2.5842095,2550.786216720403,2979.2408028296995,0.9835709895039186,0.9973963109292735,34.80417693025261,5.35461785419945,2.615962692852424,0.9505698906554938,1.0031154765332968,14.702954459875544,passed,
2025/11/05 04:15:00,0.7172522859008943,0.5959858626424275,70.82846369561837,87.16424468984121,2.533085118750451,2.34091725,2525.1764572495536,3165.089751903867,0.9811573414722227,0.9941285307625968,31.136433593323705,1.8750328764684023,2.5083548456647047,0.9048720764036969,1.0021493972765982,14.413928656135074,passed,
2025/11/05 04:30:00,0.6771239917460605,0.5991602178121613,69.1184589799226,84.69501221707898,2.5469293655555756,2.42285925,2458.7413409862693,2997.4046570048413,0.9828024407179601,0.9956094648029874,35.70680747860194,4.222344722734128,2.6587552145181563,0.9373185877055042,0.9923268716121832,13.89641846504209,passed,
2025/11/05 04:45:00,0.6773541613732862,0.6000187054086483,68.58310186025932,83.91991276526767,2.5576822072003633,2.4694085,2431.743662943002,2976.722090597821,0.9825263740643575,0.9958481162396116,35.99660480976557,4.234732014245098,2.648147393107764,0.9466123702287882,1.00373070187613,13.833136626083869,passed,
2025/11/05 05:00:00,0.6758708657139596,0.5997012337717369,68.5638355694757,83.44866381324793,2.5628930015501887,2.4615205,2430.41692434246,2954.758686983869,0.9827255422234732,0.9959383562407886,36.179728702194424,4.5272857736643815,2.652305313865116,0.9481259693267708,1.0041495490241232,13.80162888638701,passed,
2025/11/05 05:15:00,0.674510087348697,0.596864352584055,68.34842470268954,82.72334019317228,2.55913250721288,2.46028925,2430.89830395599,2949.881453646327,0.9827573886705866,0.9957404455120845,36.09836815325136,4.311035129433784,2.6483588306144528,0.9361919949759997,0.9954294146042943,13.770128391833133,passed,
2025/11/05 05:30:00,0.676262404739127,0.5895378951803366,67.73858600049425,81.51179605917653,2.545387014192166,2.430566,2434.329466502947,2963.1331647921966,0.9820586826999984,0.9947216716391861,35.180531185919634,3.727189487194548,2.619088143343369,0.926706472141697,1.0022355040230153,13.738631291286136,passed,
2025/11/05 05:45:00,0.6719711339478575,0.5917645188915411,68.01582885544777,81.38144699498366,2.5565527161892727,2.4533605,2432.245343105409,2929.3273660399523,0.9827111999008524,0.9953022068787629,35.98440220931629,4.298082555169197,2.6467816650024334,0.9271955346989376,0.9925744567632556,13.707143272611852,passed,
2025/11/05 06:00:00,0.6707244476981046,0.5890843896745162,67.83836801277766,80.70905704248194,2.553061450386492,2.449197,2435.2989089897387,2921.273060954037,0.982801012747958,0.995088539873028,35.85239704051883,4.215968162767719,2.6416416119177724,0.9253163642020955,0.9942612403097311,13.675657402684287,passed,
2025/11/05 06:15:00,0.6689721788155659,0.5872879486890398,67.73727057630371,80.13647975657867,2.554035355618399,2.4635615,2434.834130734785,2907.3694947339436,0.9828457167069564,0.9949825837795956,35.94370754846183,4.311362949487949,2.6463302448813573,0.9268870801043408,0.9972439562620878,13.644176936359925,passed,
2025/11/05 06:30:00,0.6706198741098502,0.5852475735646808,67.7790955993769,79.74050884640005,2.556300845018895,2.45365875,2435.877031174081,2906.2819047392945,0.9826011853854998,0.9947444256069555,35.7685764023216,4.219885584451026,2.6432528022548714,0.9201147492268241,0.9951213928230439,13.656165402100603,passed,
2025/11/05 06:45:00,0.6814095607293134,0.5922597510793322,69.22452521570094,81.02519194432448,2.583326802399952,2.4761915,2452.223356766458,2900.2548197587807,0.9831567479496971,0.9956141095025354,35.63859479229515,4.731833954697226,2.6330966727239096,0.9314656140160917,1.0023534254402615,13.827200332678471,passed,
2025/11/05 07:00:00,0.6862253207583439,0.5919625869859706,69.57991242599289,81.02485327354879,2.5889118747129913,2.45759625,2457.098880519799,2907.825421695634,0.9830789930508487,0.9956163723513507,35.35272094896968,4.496738408682458,2.621886602518176,0.9192659017313802,0.9938506458709985,13.889316232941841,passed,
2025/11/07 03:00:00,0.7382919412414289,0.6333565830625644,81.23244879651102,93.96773179999596,2.6809073117493876,2.640112,2757.913577104816,3115.441982638522,0.9857805692203828,0.9985584917230689,32.511524022914394,4.890707373559077,2.499416623509516,0.9994182380539025,1.0326294246587784,15.74592186461983,passed,
2025/11/07 03:15:00,0.7320690108940563,0.6356701622155587,80.78911523468962,93.89411243807456,2.6791693970850226,2.6627075,2743.3430582638753,3101.185988711783,0.9862161226826904,0.9990048765296861,33.20817426307463,4.969038028626182,2.5117684052356006,0.9948707992947509,1.019052359582272,15.658483363031676,passed,
2025/11/07 03:30:00,0.7416343826349808,0.6306271326646984,79.8531013180528,93.09294501479151,2.6702713707494072,2.64508675,2719.3348401872613,3112.0006551753117,0.9853432897389977,0.9982625755762983,32.00390572046182,4.666912605813223,2.476332980342799,0.9809233436854722,1.0230971612681312,15.571248226501492,passed,
2025/11/07 03:45:00,0.7370448492697632,0.6308286875968467,79.45980631434777,92.91237843998549,2.6645610981172725,2.66449375,2708.1812712413544,3102.987902469652,0.9856608598475125,0.9984673193373148,32.44924720106257,4.65434156181342,2.4901592819316885,0.9800246662375237,1.0179129849943367,15.484215314848639,passed,
2025/11/07 04:00:00,0.7373482659231448,0.6300386286668103,78.96212467319174,92.61235885194353,2.6630733096677917,2.65916775,2691.9808124320107,3089.8290738440946,0.9854918243636216,0.9983611849635281,32.40695075549699,4.925295091504874,2.4912470190602374,0.9731224622204748,1.0130250115652424,15.397383589715266,passed,
2025/11/07 04:15:00,0.7376988714161655,0.6295678596685139,78.78342543794984,92.69960019952134,2.6588069893254005,2.66431675,2685.7313319421532,3100.7899195046857,0.9853305287331046,0.9982895808581955,32.37171243500196,4.701780753083806,2.4920961179364944,0.9701132291791704,1.0121031189497638,15.38524314722682,passed,
2025/11/07 04:30:00,0.7381479780302085,0.6303496250491011,78.76169775936049,92.99034942405753,2.656491412926326,2.64886425,2688.590012682607,3103.9069143615625,0.9853871517231527,0.9982873627047727,32.22934190988089,4.804867218430249,2.486060669644797,0.9715995839273928,1.0141398875646424,15.387718346094967,passed,
2025/11/07 04:45:00,0.736232993470636,0.6319466475216875,78.82299374166526,93.3804974623304,2.6548081438550883,2.649186,2690.4116869268337,3106.6559364305726,0.9856096301710499,0.9984760020813491,32.445425626326255,4.840339103031625,2.491545158790963,0.9738162058763092,1.0132614066469319,15.390102336967903,passed,
2025/11/07 05:00:00,0.7383153208089275,0.6312532652373164,78.6560724966869,93.50118716160806,2.6495480872816075,2.65056825,2688.563207890846,3120.878499426962,0.9854082838835921,0.9983030657648622,32.118391438640614,4.622561598511258,2.4812913118325537,0.9655468315604809,1.009080619440814,15.392395163797897,passed,
2025/11/07 05:15:00,0.7362877861872599,0.6319097334686413,78.48246667245493,93.6166156137224,2.645552714579516,2.64039875,2686.3597970250444,3119.896165825349,0.9855886206387158,0.9983962593893024,32.24244813270419,4.659425654441192,2.4834140990738445,0.970902902094606,1.0126997524376105,15.360756224062358,passed,
2025/11/07 05:30:00,0.7324110550356481,0.6326206667963867,78.19712893850013,93.59963937236742,2.6422954864473223,2.648749,2678.0080966496016,3112.665720803572,0.9857881031845489,0.9985611038807762,32.628112727238396,4.74182473808899,2.494795533504213,0.9707282218148644,1.0084247778928168,15.300671291345207,passed,
2025/11/07 05:45:00,0.7333460516211798,0.6319257859364724,77.85564171149488,93.51683864747007,2.6391692955214423,2.66279775,2670.039359975835,3112.712953703466,0.9855567023308414,0.9983873479518037,32.42949556871657,4.817980733647018,2.4892200043989905,0.9711798676008806,1.01199370216643,15.261662349867992,passed,
2025/11/07 06:00:00,0.7327836753069407,0.6319760058500079,77.7146409687064,93.67151561376336,2.6333975464662185,2.64779925,2668.4816127062345,3123.293080566444,0.9856097301077031,0.9983997924002735,32.40524757225025,4.592935635766475,2.4873558449647035,0.9680156660303745,1.009258210124778,15.252045266949406,passed,
2025/11/07 06:15:00,0.7322986137781151,0.6326215662455975,77.62741677854373,93.89546488583345,2.6320929298905646,2.65188,2664.441632168534,3126.5070473793594,0.985557678913915,0.9984297112966175,32.48641275557655,4.623092270113192,2.490610037423201,0.9670918153215613,1.0080199733760222,15.242315076797109,passed,
2025/11/07 06:30:00,0.7195164382252681,0.6449377905666974,79.36040546127717,96.4196633957419,2.649974533089836,2.64745475,2699.7851980823475,3121.056236403739,0.9869762563554964,0.999886562479571,34.45225129486863,5.359304487066762,2.5474372569279824,1.0009593773226617,1.0131048987557034,15.425081562542239,passed,
2025/11/07 06:45:00,0.73808882472486,0.6389439899057509,78.88808856387928,96.13618877120577,2.6414483422338684,2.6813875,2694.407709951432,3160.9433334255054,0.9855604284008723,0.9987025528892174,32.208871624353435,4.86752324810933,2.480301007991661,0.9902116296215702,1.0321089640483279,15.466607306725363,passed,
2025/11/07 07:00:00,0.739265833384082,0.6389004929168596,79.06890508483454,96.61270611663706,2.6353876553861135,2.66047625,2704.503954469088,3180.0900490640925,0.9856001870826544,0.998615129948481,31.954720792463977,4.648225815716635,2.4755749070599666,0.9829040729130679,1.0271140587929044,15.508186393870494,passed,
2025/11/07 07:15:00,0.7417144713809575,0.6399049181711806,79.29021440224734,97.18521959631391,2.636515337143112,2.65668125,2712.98548894789,3184.8822934646623,0.985470321941329,0.9985002726173675,31.64623092237013,4.945469176384432,2.4688290157633515,0.9844126410310602,1.0311123878356847,15.549818864772929,passed,
2025/11/07 07:30:00,0.7428166592101632,0.6407133425420352,79.42559538899425,97.70232380427761,2.633448459073427,2.64751625,2718.588090846359,3201.9784243580907,0.985446669749422,0.9984966664895026,31.49595573514887,4.779556167028893,2.4636449094025092,0.9866072714127051,1.0348859652332116,15.591506766306889,passed,
2025/11/07 07:45:00,0.7366619740702769,0.644674668119276,79.88260745601615,98.62354571695779,2.6348431141101045,2.66708475,2730.802193492531,3202.4717248782504,0.9860170683595961,0.9989716926049651,32.24333816847069,5.004040666957739,2.485157920918097,0.9973698553792159,1.0351499170540366,15.633245927948332,passed,
2025/11/07 08:00:00,0.7384279367351908,0.6450613358572264,80.03388024716756,98.98025728482891,2.6344551892076127,2.65219525,2735.0139949708782,3214.9973983976997,0.9858892838313507,0.998918253243239,32.0726026617074,4.906182155470651,2.480312165579693,0.9991686117159781,1.0391465719272184,15.675038391104266,passed,
2025/11/07 08:15:00,0.7396100498845241,0.6451721385688097,80.22813817457579,99.16718082988997,2.6349778758078677,2.6526825,2741.0419129658076,3223.6705164692835,0.9858334751965465,0.9988842734767651,31.954483986387803,4.7979535667676245,2.476701819376154,1.0014795019643097,1.0426288591328217,15.716885287117663,passed,
2025/11/07 08:30:00,0.7428064670375932,0.6450717996702274,80.39644977130064,99.32542543844238,2.6369892760356053,2.64046575,2748.3031494137163,3227.7486401108654,0.9856576987455453,0.9987278184314411,31.56093059903433,4.898668385541923,2.464420178878281,0.9969221383466278,1.0414027085196218,15.758784482009709,passed,
2025/11/07 08:45:00,0.7471375940904207,0.6439169741988063,80.45867198545386,99.3481850967004,2.635971724356012,2.666779,2751.6951829415225,3242.578894607431,0.9853465755442398,0.9984887448121984,31.048993702845333,4.6574317867079955,2.449345594284542,1.0000949595335704,1.0510743422043638,15.800736976459257,passed,
2025/11/07 09:00:00,0.7389005629036018,0.6480141947529404,81.06765662864319,100.05014497148603,2.6415913827677238,2.67265025,2767.2961792814644,3230.1279539061898,0.9860828715325178,0.9990667992592671,32.07047934598527,5.040061667072393,2.4788964872769843,1.011203757646348,1.0475950207154532,15.842743909031691,passed,
2025/11/07 09:15:00,0.7392880235526291,0.6482944726836601,81.28151837897305,100.25970085519295,2.641086322813099,2.66934375,2775.356577846895,3239.1394270602655,0.9861349901818103,0.9990775709512092,32.00318252642025,4.9021047355359,2.4759741268335085,1.0145945238447485,1.051092666136993,15.884803137174329,passed,
2025/11/07 09:30:00,0.741833778262517,0.6471629136541137,81.24561654215647,100.16010915337077,2.638845984318091,2.66902125,2775.835023361125,3250.1604293908144,0.9859599930274858,0.9989245255882954,31.68315294283424,4.632889692245808,2.46595896612106,1.0151249308219594,1.0559903747195365,15.901673902013535,passed,
2025/11/07 09:45:00,0.7411086529826221,0.6469304836635016,81.06832217229717,99.89112470063056,2.6408020029645223,2.67100425,2767.6311532328264,3238.989328847059,0.9859128534027218,0.9989408361317432,31.82475295164252,4.778052678492909,2.4709719767688503,1.0107180467823444,1.0505756014065315,15.862295400124287,passed,
2025/11/07 10:00:00,0.7396855660834034,0.6470256195079898,80.92431924149979,99.6639919634577,2.643099182078234,2.64495875,2760.8191290266336,3225.6382518339215,0.9859397060297895,0.9990012825651998,32.03459802470991,4.981496976723486,2.477731269960958,1.0061150854093095,1.0437298894382014,15.822800606898742,passed,
2025/11/07 10:15:00,0.7400252232211078,0.6457098905049069,80.63746879497664,99.2567085297576,2.639511166530726,2.6564105,2754.729694439874,3224.857975254246,0.9859263410566094,0.9989263535184775,31.91218538725434,4.801442382317072,2.47258067254897,1.005618078256723,1.045199612110049,15.78318842540707,passed,
2025/11/07 10:30:00,0.7385240831633993,0.645493692270722,80.46183061508727,98.98925745722487,2.6392601484652856,2.6668125,2749.340149591507,3215.763336406356,0.9860173070776579,0.9989807159850677,32.06673632144189,4.857783494188264,2.4765677690830277,1.0057772815974795,1.043703602393716,15.74345991206551,passed,
2025/11/07 10:45:00,0.7256641064810235,0.650063261987513,80.774417079213,99.32661955901823,2.6440484230277557,2.65981125,2757.5906840800776,3181.6389772375587,0.9871067438346051,0.9997597574603885,33.50352918134868,5.491920697848067,2.518039111018689,1.0133590643359596,1.0304649073638883,15.70361082000657,passed,
2025/11/07 11:00:00,0.7384579970918658,0.6618175691557701,83.06471797885602,103.00976837085523,2.6716099480421174,2.804113,2824.900237024805,3272.7138239869064,0.9862139435477135,0.9999672337305833,32.46135620934372,5.248240701341794,2.445053335871868,1.0462236483536187,1.0649061240536157,16.290446384720383,passed,
2025/11/07 11:15:00,0.7345506661432016,0.6575379466122313,81.10902585589263,100.73626284844504,2.652190165531987,2.76805475,2759.9983351107458,3271.098118319441,0.9865439668330885,1.000326373092901,32.99037180219234,3.648499210424895,2.4441575026570104,0.9884940767293775,1.0067292558270777,15.995614701162387,passed,
2025/11/07 11:30:00,0.7352133172857155,0.6556170656059405,80.88561821212244,100.35571202933671,2.645272652490856,2.7094,2759.655139926717,3276.6889115960953,0.9866133837972716,1.0001997090442276,32.735539479106116,3.3245427781782784,2.435900921443615,0.9686348052702065,0.9895283237071946,15.967775840519147,passed,
2025/11/07 11:45:00,0.7362955021891708,0.6532630721726441,80.62703374469407,99.93084903980376,2.639467298678966,2.703025750000001,2752.7089645826686,3286.3341288704705,0.9864913636727918,1.0000530963509529,32.56963211511593,2.8751149983158517,2.4329912034790517,0.9571585173548394,0.9818465484482468,15.939856760482622,passed,
2025/11/07 12:00:00,0.7347618156729083,0.6521786021683923,80.49252570464148,99.6623059006559,2.6361920559797536,2.70801975,2747.760251132009,3288.1638777685953,0.986553935499806,1.00007352853107,32.74141216934598,2.623212304330023,2.4404564422913513,0.9544948355793064,0.9787207350368226,15.911855239104288,passed,
2025/11/07 12:15:00,0.7368113508690708,0.6513130443034999,80.55491163632601,99.641325036637,2.6366475926587394,2.6973805,2748.4574257982986,3292.9298222537827,0.9863592503750408,0.9999331678895537,32.54510814702452,2.569486033804134,2.437837051304903,0.9576613567186968,0.9850600180069486,15.929009143895726,passed,
2025/11/07 12:30:00,0.7372418576882136,0.6526676366602744,80.96058384069731,100.05005324434889,2.6421892174028723,2.706008,2760.645921761763,3287.1024765736993,0.9863867662718049,0.9999369556291793,32.520373674148054,2.9838459599251252,2.439590270407861,0.9746399496921824,1.0009006684157684,15.979295607647451,passed,
2025/11/07 12:45:00,0.7338346236401595,0.6555708320315083,81.48117551541213,100.63139580424301,2.648451865768771,2.712503,2777.419995096994,3275.039807899332,0.9867509163181493,1.0001785831617116,32.89600011199889,3.516828886688325,2.450643456282082,0.9779817388277071,0.996604156231039,16.02964845773611,passed,
2025/11/07 13:00:00,0.7369190602749389,0.6545066404446563,81.47084425028189,100.56071502284583,2.648399793484409,2.71104375,2774.985135313316,3284.7069024305893,0.9864764778614797,1.0000250459917859,32.61614137904222,3.3104906752367493,2.4434482584942185,0.9763918408527659,0.9995523215310108,16.048487141340075,passed,
2025/11/07 13:15:00,0.7353966640802588,0.6559041554555856,82.09209219508638,101.27096321646033,2.646573636802576,2.70140425,2805.2284608638483,3300.99877473353,0.9867642713652991,1.000045116594113,32.51752719855522,3.2795229312060328,2.4377588550668015,0.9823978428093643,1.0026378228568202,16.160580022057893,passed,
2025/11/07 13:30:00,0.7375221093854553,0.656166117536495,82.60126783179851,101.84098165373791,2.6461964008074443,2.70676675,2825.735857053762,3323.791161276837,0.9866578582136074,0.999908344524059,32.17857748828475,3.092382397057303,2.4276853249761756,0.9847093131299176,1.0073245921236544,16.272856262574567,passed,
2025/11/07 13:45:00,0.734249448121057,0.6583576839639519,83.30313669149724,102.6508147642154,2.6472501062631904,2.71202725,2855.444243992106,3334.1154804872376,0.9869670006028923,1.0000161947593567,32.354554452743045,3.2252345156515414,2.431716040800485,0.9983163673500719,1.015254276592685,16.385312638350307,passed,
2025/11/07 14:00:00,0.7394407503669307,0.6530279420172869,81.86805297955442,100.81810353068418,2.6397096854237194,2.6970725,2800.5267381225726,3321.9703018978057,0.9865599650557569,0.9998273378790742,32.01613826180883,2.5537162203257364,2.4213703648549054,0.9714770437905934,0.9990719344490883,16.161614735519844,passed,
2025/11/07 14:15:00,0.7354189032136622,0.6537061412465287,81.56574616346208,100.39389789901027,2.643202707152597,2.69876375,2786.6331971176555,3293.050778065754,0.9867752157219614,1.0000444259334051,32.562168090726196,2.9481590231192314,2.4378602819410307,0.9747969612702442,0.9966607730046226,16.06983714183705,passed,
2025/11/07 14:30:00,0.7402568637847636,0.6523003948611131,81.38593122937816,100.12026611445539,2.645796859028333,2.68690325,2777.4530328640703,3291.9465114957766,0.9863288869582416,0.9997940861122812,32.12090647197684,2.9994287245722893,2.426503258933172,0.9665569710140671,0.9948826697566809,16.05839825065528,passed,
2025/11/07 14:45:00,0.7393412951183397,0.6527168416403626,81.38596767400958,100.07104687208036,2.647815691518047,2.69349975,2776.99381548182,3283.4409018700862,0.9863914287589574,0.9998451749324182,32.2341100493926,3.1768026351691647,2.429540363403647,0.9734461803146914,1.0001733988576031,16.046914142025116,passed,
2025/11/07 15:00:00,0.7370207161887178,0.6529653113598255,81.37659998567709,100.00680433577196,2.646583611834259,2.6879995,2777.4916557412957,3281.406472960515,0.9865948256862374,0.9999675282586186,32.46863692782582,3.1018677764887297,2.4353536871703656,0.9740369709033763,0.9978146821360415,16.035380493195472,passed,
2025/11/07 15:15:00,0.7375146194418837,0.6525931064579946,81.39021802176124,99.97076957633536,2.646217509539794,2.6911345,2776.956167638458,3286.2376464406893,0.9865357981801816,0.9999451314859528,32.440661119120165,2.9579711608260295,2.434719757226556,0.9759758293238614,1.000696748139921,16.044529634549605,passed,
2025/11/07 15:30:00,0.7343635391758596,0.653763157717249,81.58672750498714,100.1615291111223,2.647703990743446,2.698877,2783.309359295891,3282.9397878330665,0.9867480889841327,1.0001012158498772,32.780565721161814,3.056848448928192,2.4447028665451485,0.9781703829165233,0.9979019996876235,16.061632075697368,passed,
2025/11/07 15:45:00,0.7367151796739162,0.6532895259852167,81.61510015070087,100.14975896557262,2.6480608672808095,2.70224425,2785.687363945619,3286.204612907766,0.9866136256525639,0.9999773511659412,32.490052670810336,3.051148074928552,2.4354379740625673,0.9775852755449425,1.000290104674793,16.078739534261764,passed,
2025/11/07 16:00:00,0.7387944355815598,0.6529409359556839,81.64651895757744,100.17785875235003,2.6491157840052,2.69859,2785.0481809329644,3290.885182781611,0.9864279349742505,0.9998836787538427,32.30695631297934,3.007332054331787,2.4306845153010186,0.9756441896014233,1.0009562242258232,16.095850976380092,passed,
2025/11/07 16:15:00,0.7378277438855029,0.6532190721151422,81.74498784945786,100.28664847698012,2.649441201472901,2.6881445,2785.9519721770444,3295.6951287643533,0.9864331424076417,0.9999404643312741,32.46895090799883,2.895260604301158,2.436340789303542,0.973889347455778,0.997827621599717,16.11296640205236,passed,
2025/11/07 16:30:00,0.7379965951438335,0.6534938453443923,81.83725629539146,100.39074711899927,2.649245298732479,2.6849915,2792.9469559261574,3295.6114299421506,0.9865005019829407,0.9999145369951392,32.348447982524924,2.9872070241616266,2.4311137843533155,0.9771012125945058,1.0009619904178761,16.130084679819824,passed,
2025/11/07 16:45:00,0.7336234379052268,0.6553187825487541,82.09982710331154,100.69402120511185,2.6522094593887364,2.694379,2801.1006652486603,3287.1096942600916,0.9867720719860315,1.0001202418063764,32.825944806297464,3.267301668942767,2.4460937342092848,0.9874720559288789,1.0045359535935414,16.14720910623761,passed,
2025/11/07 17:00:00,0.7350788647457783,0.6541885563018023,82.08179195722302,100.643178047488,2.6476186620324826,2.7030325,2802.941495408209,3302.294004942965,0.9867296574516312,1.0000326342894432,32.60725073904162,2.8587744454085637,2.4390147298638203,0.9803751767222765,1.000467726485,16.16433544683299,passed,
2025/11/07 17:15:00,0.7339690582401155,0.655111214492515,82.25702466171563,100.8370803369314,2.6502264571631824,2.6869335,2809.3666718417603,3296.324670876357,0.9868089452046205,1.000074254686408,32.70510607449513,3.12312018563742,2.4424115133893842,0.9834098727605465,1.0011471713263096,16.18146473574375,passed,
2025/11/07 17:30:00,0.7351088059375649,0.6551029674144448,82.34112779338535,100.91791425819292,2.6505024300753517,2.69485475,2815.3476836570203,3296.173260128879,0.9867967425745088,0.9999966321898117,32.49803023645698,3.239132085592125,2.4356321376696113,0.9863860358522082,1.0053909531273937,16.198601112960933,passed,
2025/11/07 17:45:00,0.7359832978864995,0.6546308568890867,82.38480920931016,100.94522642107462,2.649269741998366,2.68620925,2816.3250162244863,3304.5086408641587,0.9867253482560767,0.9999489295598467,32.41220400956243,3.049836404590447,2.433847909477762,0.9872267144162779,1.0078646723762992,16.21573940353015,passed,
2025/11/07 18:00:00,0.7366868741992024,0.6544794295902796,82.45698482381408,101.00971392774066,2.648238751171129,2.6915115,2821.9479965879796,3307.7420495136375,0.9867444125115461,0.9998924721363279,32.25114630320964,3.039831817939756,2.428395033396076,0.9894409210489282,1.011112314166958,16.232882712754247,passed,
2025/11/07 18:15:00,0.738189834283399,0.6542833995055048,82.51948736671851,101.0655613843739,2.648889704168094,2.688036,2824.372384599972,3310.2847058641746,0.9866451760714828,0.9998115317632665,32.07521960955077,3.0640123820715752,2.423620125544698,0.9913052863531733,1.0148783669010024,16.250030005532274,passed,
2025/11/07 18:30:00,0.7374604010398237,0.6549219767293802,82.65566279697052,101.21889168931119,2.651071955681673,2.69554925,2827.435692120188,3308.6407380718924,0.9866530671792237,0.9998498488543636,32.18727172149081,3.1804343723442736,2.4277156994375346,0.9926720801482811,1.0146504265926006,16.267180142001536,passed,
2025/11/07 18:45:00,0.735142185027839,0.6556440132541124,82.80371127929423,101.38495531513634,2.650549416084762,2.6972035,2834.1264341223905,3309.6312054500163,0.9868395078877465,0.9999507193127245,32.3913944490357,3.1799385159740936,2.4331117730941667,0.9941289295205235,1.0127852414705085,16.284333224134937,passed,
2025/11/07 19:00:00,0.7367910554542031,0.6552085669443963,82.83436974306835,101.40706104487,2.649818447595973,2.70024025,2836.374862266548,3315.552808174115,0.9867498351154337,0.9998631009996215,32.179748450948644,3.091762359076724,2.4265173600680687,0.9967971259499783,1.0178866161812472,16.301491429409786,passed,
2025/11/07 19:15:00,0.7355719496822182,0.6554030701987557,82.84772350269951,101.40810180529435,2.6492422533322313,2.7198355,2837.5493357522037,3314.7901865453023,0.9868479794236373,0.9999183167866653,32.29469961275997,3.0718778696073517,2.4294515879645853,0.996937354386021,1.0164296015500076,16.299037819316386,passed,
2025/11/07 19:30:00,0.7352962122240846,0.6555067288036771,82.84266078172978,101.38753851010283,2.6501002486652596,2.70453325,2836.2884506006735,3312.4615193773852,0.9868431747127012,0.999936273247244,32.35239301154636,3.1124535265830344,2.4314822981533073,0.9982014315746778,1.0171954615270848,16.29480382441936,passed,
2025/11/07 19:45:00,0.7406186166488228,0.6537096171229481,82.64886335126083,101.13364921421916,2.6503190616661763,2.7017025,2824.9155444254325,3321.7289868797866,0.9863830314893941,0.9997020339890409,31.900475572492027,2.8655559542750417,2.4201118510035364,0.9902468847399508,1.0170194330286508,16.29056916660438,passed,
2025/11/07 20:00:00,0.7400115103302707,0.653309680670565,82.59853857906165,101.05497268649688,2.646761128227537,2.696275,2827.183766830466,3326.12286749887,0.986513791648886,0.9997144292199972,31.869513154765418,2.679718449550991,2.417344161845451,0.9890992953757174,1.0157423787283166,16.2863328098075,passed,
2025/11/07 20:15:00,0.7349092467131095,0.6552779828727853,82.80163879810634,101.27500501844025,2.649651129145726,2.69062275,2835.9817436430635,3309.0131194414816,0.9869000433252947,0.9999396611554879,32.36791111758199,3.1335159973261164,2.4320126484128846,0.9942109775981279,1.0127871972120992,16.28209257756665,passed,
2025/11/07 20:30:00,0.7399013880061339,0.6531645417938715,82.62305335712192,101.00824035074969,2.6465836504940556,2.7180205,2831.3771528156867,3319.1371692713033,0.9866075168008457,0.9996755501594178,31.78899624119914,2.867574045432632,2.4159183943875844,0.9883787075581916,1.0148565992354923,16.277850646964957,passed,
2025/11/07 20:45:00,0.7368292782652306,0.6539469989060503,82.73193721173251,101.0965646193507,2.6467067056353493,2.7096895,2836.9540327551836,3311.6721811290267,0.9868635172091234,0.9997968672914215,32.069608645660985,3.0362824739323067,2.424773305967537,0.9933749842837307,1.0155770737927137,16.27361023073263,passed,
2025/11/07 21:00:00,0.7339749914651316,0.6555032796362164,82.91164264109658,101.27630454641923,2.6513320805005565,2.70408,2843.6557032655387,3292.64355491531,0.9870717152561735,0.9999116076782905,32.35409796630013,3.6048794975560843,2.43451076420046,1.0049320475389534,1.0220119661193243,16.269367078766653,passed,
2025/11/07 21:15:00,0.7365586684819396,0.6541779339290432,82.81156473606272,101.10594736704397,2.6493791282785177,2.70149825,2839.955338261293,3299.264999896697,0.9869029955520137,0.9997714111091377,32.079493434118795,3.4037926888079366,2.4279856671876194,0.9925176869884474,1.0138091490899614,16.265122227818765,passed,
2025/11/07 21:30:00,0.7421042592594196,0.6514822616878484,82.57792945095605,100.76949772273164,2.6451489976296974,2.680898,2830.424269786729,3316.964651023164,0.9865075760217963,0.9994941908568309,31.51742629946778,2.88342490332459,2.413634850122258,0.9797830640859351,1.010156462953224,16.260759641920195,passed,
2025/11/07 21:45:00,0.7354737746594465,0.6537897802630833,82.79476915241912,100.99278717002204,2.649100860854306,2.697462,2837.1568892960527,3295.663188965514,0.9869502101635522,0.9998000300604941,32.24631269049144,3.3958477967288916,2.436557067214724,0.9974196679299279,1.0179382302505309,16.24645894878729,passed,
2025/11/07 22:00:00,0.7317384965992414,0.646097672835428,80.27649309105814,97.85941931743733,2.6347325631599805,2.71165625,2744.9207843125696,3252.9677006450975,0.9867712528370135,0.9998121007662488,32.90152424079854,2.598546112667175,2.4596358481029568,0.9889329762207751,1.0141851858489226,15.802832101520245,passed,
2025/11/07 22:15:00,0.7393159331730097,0.6385700731643289,78.41955132341839,95.57583988139663,2.6291140269368576,2.6800045,2687.144560346958,3219.3477183475584,0.9857520606981623,0.9990515544353391,31.98191188826529,2.679512559547418,2.434456698674564,0.984876044909106,1.0279379128400101,15.528841699909995,passed,
2025/11/07 22:30:00,0.7233384060649614,0.6465766702986023,79.16224240071566,96.47967690992178,2.644287055609164,2.6771355,2700.4957485028704,3170.6920719824534,0.9869605897667548,1.000113719809461,33.991777914187004,3.8862876692125483,2.496272214351469,1.0025653050406629,1.0170758310714791,15.525105954759523,passed,
2025/11/07 22:45:00,0.7240981627643042,0.6459018821616758,79.12961972684703,96.39550415390299,2.64263751798846,2.65712075,2701.8711890329955,3171.567024529555,0.9869501050180733,1.0000329072813583,33.84382378214725,3.860235336224993,2.4924011651069913,1.001276980912454,1.01745798648791,15.521368182747512,passed,
2025/11/07 23:00:00,0.7447604432820015,0.637669359375334,78.25915306818179,95.35607163989975,2.6343847127926754,2.661559,2681.9242389613787,3208.4939689250314,0.9852559774209543,0.9987188399421228,31.383197663634473,3.1117494372622634,2.4173271180193785,0.9800902399130111,1.0297730075976044,15.517627678811586,passed,
