datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/11/07 23:15:00,0.7328362449139793,0.6431316328442205,78.68900190066542,95.92763748978004,2.6416264581132896,2.69395975,2689.800013536723,3183.0530951514593,0.9862147255015906,0.9995477938541475,32.86615094446141,3.6223948109522084,2.457653091897293,0.9938189951696723,1.023279354599601,15.513884156523584,passed,
2025/11/07 23:30:00,0.7314612110562952,0.6437653885565181,78.73722262789262,95.97287878327802,2.645031052665306,2.6284225,2685.6330499608634,3178.245133867915,0.9861815273059116,0.9996451862787362,33.16305352735461,3.7198228080677858,2.468957444233117,0.9880990318009364,1.0149144750368955,15.510139885273757,passed,
2025/11/07 23:45:00,0.7368869859973922,0.6404918884965167,78.42789910866729,95.54266234636893,2.6374193701608153,2.702807,2681.818230797797,3197.562489615502,0.9858260377711191,0.9992639447067061,32.4109372395405,3.15718321525539,2.444746567779609,0.9923793917174164,1.029809212309222,15.506392596568084,passed,
2025/11/08 00:00:00,0.7307038883099817,0.6406081738871928,77.84569442312336,94.9516275700876,2.6372978461733023,2.62807325,2659.057509969349,3165.983633583638,0.9860708972797931,0.9995061952567899,33.16554042599984,3.502107119711486,2.4705203512852867,0.9779133614066515,1.0080424027627592,15.362368461763163,passed,
2025/11/08 00:15:00,0.7279430510225864,0.6412308061007796,77.8911719232594,95.00337936968046,2.637037159520985,2.67848125,2662.3722468662872,3154.7594907907796,0.9863455081719564,0.9996129928578483,33.40001220834178,3.7693490438900086,2.480212499945679,0.988438394773179,1.0150297235731944,15.339992554030564,passed,
2025/11/08 00:30:00,0.7370040922804386,0.6364388153996414,77.37460620196873,94.3960021445189,2.629449410577813,2.64062575,2655.371569560085,3170.0404881012255,0.9855825702246572,0.9988757652826812,32.13789313227393,3.4738327204799546,2.44346751813705,0.9727464793240914,1.0155691093821198,15.317626301390415,passed,
2025/11/08 00:45:00,0.7406355251070706,0.6340138768299722,77.02272350484913,94.03056122786886,2.624638615051836,2.64704225,2650.6237134866947,3176.9506002924863,0.985198978001624,0.9985006485152007,31.538439612816376,3.311875848414544,2.4253183072052993,0.967249397460691,1.0174287148842565,15.295276576029044,passed,
2025/11/08 01:00:00,0.7391317542114663,0.6330611436658774,76.83006129980332,93.85235711564185,2.617241940361581,2.67879925,2649.8402017744997,3185.6682599326514,0.9853802889703036,0.998520362322952,31.546942782690937,2.9208056894659387,2.4233013100654697,0.9715284704719457,1.0219886627014843,15.272937489314847,passed,
2025/11/08 01:15:00,0.719152320046865,0.6435896707525592,77.76052591135476,95.02931375941868,2.635222527672346,2.6588825,2662.4965444855093,3124.723995249674,0.9871529701847223,1.000052208874329,34.2054301007008,4.321469692651878,2.505225173426866,0.9879259323828217,1.002148746620373,15.250613938918267,passed,
2025/11/08 01:30:00,0.7376709007777261,0.6333537496609292,76.69341462701531,93.76671842629462,2.6187954995127467,2.65174425,2646.8846553436624,3168.1165838541506,0.9854149312155194,0.9985016899829214,31.649483112679654,3.3859059822826554,2.428935806792607,0.9664930130138277,1.0148806360573956,15.228299074872277,passed,
2025/11/08 01:45:00,0.7152335363578775,0.6445655761675801,77.62364884393746,94.98803416895794,2.634994531419566,2.6533275,2655.8237539620836,3114.9657431118817,0.9873834088171162,1.0002721047900252,34.67153670501317,4.409364745657041,2.5201400072822633,0.989842747321533,0.9987865915823122,15.205998766763367,passed,
2025/11/08 02:00:00,0.7292367902416544,0.6445494615552309,78.54530788421081,96.23184737313038,2.638605697790936,2.670528,2688.6673240054774,3167.4627286166074,0.9865417034528075,0.9996758638533108,33.13781677115101,4.1588371107827,2.4701304493201985,0.9917855817682867,1.0169707903335188,15.452018123853367,passed,
2025/11/08 02:15:00,0.7452464446805938,0.6373474108943401,77.68286211686944,95.28268277804868,2.626786431683486,2.67812125,2669.261626013165,3206.882812806956,0.9852306509336226,0.9986445938715786,31.155869991847545,3.166815796880797,2.4083310056695564,0.9780891379460966,1.0307444156021746,15.435376482505067,passed,
2025/11/08 02:30:00,0.7323306843660942,0.6425785272842891,77.82878419438774,95.5820086125066,2.633684164799701,2.717787,2669.1787889658704,3167.507356198225,0.9862417473481399,0.999480197220468,32.71611742303813,3.909242769521201,2.4505556257785837,0.9888731682703102,1.0205353722834194,15.371987875424486,passed,
2025/11/08 02:45:00,0.7319676072999346,0.6404078303247945,77.33624379755976,95.04195053029737,2.6250038866510614,2.676731,2656.2065333936926,3175.6477491175306,0.9862361014928801,0.9994242294714217,32.669293470283456,3.3495483740119165,2.447437709520855,0.9729544408317143,1.0069595395998043,15.308640157974597,passed,
2025/11/08 03:00:00,0.7162768527718453,0.643562517091199,77.44084965615443,95.10176799927152,2.6244093504662587,2.61589775,2652.4484029710893,3146.9823634997565,0.9873360335650638,1.0002401592249162,34.503272468840294,3.5397981238176026,2.511594455266711,0.9838091144673559,0.9965966125656717,15.220080330907788,passed,
2025/11/08 03:15:00,0.7282174478423002,0.6364233583544302,76.61742859164652,94.04539741255951,2.621874910673015,2.621493,2634.0157783322898,3144.3673733859164,0.9858640662132315,0.9990347097221434,32.947488326301475,3.8557736491406462,2.474420648562193,0.9783656970482848,1.0138828622210725,15.150197809745627,passed,
2025/11/08 03:30:00,0.7233040604100662,0.6370288142360105,76.26985060123135,93.755991091803,2.6235144951710843,2.5298795,2612.4251083923255,3137.1039075641033,0.9858352685714158,0.9993114320508998,33.75077899407401,3.680455613345451,2.4994200649511717,0.9720929630647454,1.001454017855344,15.08397271376843,passed,
2025/11/08 03:45:00,0.7210479506648299,0.6362264936778774,75.87088001205383,93.36729642876819,2.617532245455869,2.503613,2604.463293440923,3135.7253601218817,0.9859810437056835,0.999353950019711,33.855335376417244,3.432910283204335,2.498465394696104,0.9725901731551473,1.0008888346500846,15.025128895700552,passed,
2025/11/08 04:00:00,0.731072800518116,0.6339473582939292,75.82670662027105,93.40053774065328,2.6201510014343645,2.515265,2602.9723452229687,3152.9776940212396,0.984997195690434,0.9987243921361348,32.77753116396056,3.445261454907441,2.467451383036619,0.9641067423604188,1.0065499704249266,15.081458259531882,passed,
2025/11/08 04:15:00,0.697715068598055,0.6247482986181457,72.27668477952456,88.87306360694534,2.584749537578852,2.55158325,2532.973403247692,3016.7156072955845,0.9865787209412974,0.9988066049519483,34.88506433113886,4.357000884492929,2.537813509002011,0.947638564633845,0.9738422880694538,14.34455610370817,passed,
2025/11/08 04:30:00,0.6984162712077597,0.6205470748819412,71.54765266763383,88.0756458943639,2.5736175142490985,2.58613575,2521.526296288065,3026.685806953179,0.9861120546935378,0.9983140525162747,34.43106184719749,3.891163063291121,2.5211358573986216,0.9388600644916305,0.9752668530580113,14.278975841670492,passed,
2025/11/08 04:45:00,0.7000114148441278,0.6155581288687634,70.89156979794654,87.26967706053847,2.562715362759652,2.57971875,2517.4534740494355,3028.8155341024653,0.9855719846123909,0.9975902971429106,33.70231865209832,3.8031835739518214,2.5016374204373104,0.9339639160571801,0.9826562296892415,14.213508793188613,passed,
2025/11/08 05:00:00,0.6962497757976082,0.6146027793815075,70.60636192143262,86.9208522281258,2.5594499927469707,2.5814615,2512.9566614971127,3014.852627453127,0.9856841719325079,0.997544698406225,33.93742542060799,4.010714696534244,2.5125636642267564,0.9339351108398447,0.98099360388019,14.14815144451033,passed,
2025/11/08 05:15:00,0.6949433183403892,0.6109019316166492,70.07463208919684,86.26569106731934,2.549729490901716,2.56430925,2507.1361226844283,3016.161522733608,0.9854124736567629,0.9971137531524228,33.68861261492566,3.8213255437103117,2.508743147818222,0.9272845702619785,0.9806068208974176,14.082914893550376,passed,
2025/11/08 05:30:00,0.6943427780529148,0.6075771607081001,69.54808705625507,85.63433529217158,2.5424483483850433,2.5371585,2501.055467130725,3012.443908227669,0.9850630361549808,0.9966507049208028,33.372148603308666,3.820900775004969,2.5022413116003532,0.9194509014436559,0.9791875230349658,14.017787380701916,passed,
2025/11/08 05:45:00,0.6991238617391304,0.6116737104777159,70.41145367832556,86.78194453722597,2.5515624589441632,2.52621775,2515.2927250262696,3032.5474186472115,0.9852274627644414,0.9970452293349351,33.33379038961333,3.722206254668384,2.498614811107692,0.9235429365112657,0.9787870879160896,14.155660638820649,passed,
2025/11/08 06:00:00,0.6985155119099639,0.6150556586149118,70.905599825578,87.4378834044204,2.564260146286586,2.56112775,2512.683221989715,3025.9722854956713,0.985185465983621,0.9974112007894302,33.96067233008713,4.103717612909915,2.5244714212478843,0.9439995025227997,0.9921038789591589,14.20255358185548,passed,
2025/11/08 06:15:00,0.7017899480397423,0.6134569981427063,70.49407150014012,87.14039007212762,2.5568983837609145,2.51606525,2507.2204972943373,3045.570438311626,0.9849200918810637,0.9971943003815515,33.38934537589121,3.496677158432488,2.494814933685018,0.9366238292101454,0.9926616197359514,14.197922168613145,passed,
2025/11/08 06:30:00,0.6972390364242242,0.6174290099236421,70.84973661862385,87.61926388735714,2.566970730838204,2.4802085,2505.8086069535766,3023.3784821881686,0.9853921708673642,0.9977619412094391,34.27761481778069,4.08218333445063,2.5256242143015055,0.9444686239669348,0.9877065594407474,14.193261423155349,passed,
2025/11/08 06:45:00,0.7003398127186815,0.6134196337446749,70.47388831297816,87.1907839962701,2.557935524510114,2.48018325,2501.9584543394776,3044.9269769563366,0.984759419533692,0.9971887353952336,33.65949496917146,3.5457842814552234,2.5091853901732866,0.9331464354087378,0.9873941777994228,14.188575295099167,passed,
2025/11/08 07:00:00,0.701829201522518,0.6127176924659322,70.3906669978804,87.13038191259918,2.555976730841153,2.44857825,2505.521190821278,3043.769566510423,0.9846751223560267,0.9969944679925445,33.30590947135925,3.676808255612844,2.4977229967540437,0.9296629584276279,0.9869537631598057,14.18385804841171,passed,
2025/11/08 07:15:00,0.7001967994156334,0.6129242575116636,70.45599233691797,87.21213417883158,2.553344237419871,2.44656575,2510.227049529147,3042.9276454798396,0.9849490351272661,0.9970781309165716,33.407157879200774,3.6829519573295646,2.502350311275579,0.9359323012330084,0.9910303235712834,14.179115540002297,passed,
2025/11/08 07:30:00,0.6977930885014391,0.6147269575778692,70.67948614726954,87.44686203770138,2.5576089613454105,2.4487365,2514.1534560184978,3027.8746379748386,0.9852956392985365,0.9973263364740661,33.77304433950401,4.109902992443259,2.516580421507237,0.9356178297695934,0.984016925488162,14.174340717225382,passed,
2025/11/08 07:45:00,0.7022149778426828,0.610533765489379,70.33416944701779,86.92399882444695,2.550765061982256,2.4401015,2514.6989961054182,3040.3169664193747,0.9846478899104247,0.9966422438737313,32.902787872276555,3.8643598238974537,2.491810155128118,0.9295268915640497,0.9909091593539187,14.169540635961972,passed,
2025/11/08 08:00:00,0.6996238594951192,0.6128996016556846,70.55157035690941,87.12830892539888,2.557191796580974,2.43526825,2514.8655852762563,3024.300997609788,0.9850142645690672,0.997010910770653,33.41209686631866,4.226027945022641,2.5073194025740206,0.9361718451852069,0.9902011298681966,14.164711345651659,passed,
2025/11/08 08:15:00,0.69798857491953,0.6133948972317994,70.6014770825265,87.12154767909317,2.5573045454043406,2.4428545,2514.8968084024405,3022.1268757036105,0.9852334663097183,0.997175717645972,33.64473600224971,4.165563632339312,2.513811125257764,0.9347949172274683,0.9858050768441554,14.159855835375891,passed,
2025/11/08 08:30:00,0.7001611069452499,0.61082426458902,70.35743939430967,86.75277644137844,2.553617565278753,2.442193,2511.835784000569,3030.44580146092,0.9847994970338637,0.9967954017319486,33.23873416671789,3.934400560724068,2.502547847305739,0.9357558655596565,0.9945391835101929,14.152867608355436,passed,
2025/11/08 08:45:00,0.6913627283132197,0.6156343678710303,70.68447077407085,87.0902998947517,2.5618858411706364,2.42868,2509.071282955058,3001.2907184296746,0.98583144136553,0.9977332897727237,34.614407568463626,4.377073904901075,2.5447174878286307,0.9430150475258924,0.982725654228432,14.116918391072238,passed,
2025/11/08 09:00:00,0.6945832233964769,0.6111399731622835,70.14407450119059,86.35887323629116,2.555069145835733,2.439581,2502.989402516117,3008.022927810122,0.9851156711860126,0.9970400540090434,33.88957572726426,4.173409782751995,2.523327938574179,0.9342237504738014,0.9868038994902278,14.081017567536854,passed,
2025/11/08 09:15:00,0.6911855978026066,0.6116046037256101,70.06957968853854,86.20070942538854,2.5536029006278613,2.420537,2502.2646494896135,2997.8702119131385,0.9855287348097721,0.9972619833411395,34.21295840557551,4.216774326232437,2.53117532403287,0.9321764250289389,0.980253043389494,14.045160335922487,passed,
2025/11/08 09:30:00,0.694294996031456,0.6067930654595335,69.50273118843292,85.43744178284258,2.5450618494061072,2.421789,2496.6750174872604,3007.8476070547613,0.9848214607686644,0.9965411831102836,33.445692791450504,3.898952778668171,2.5083105098372376,0.925295034407236,0.9867850425154671,14.009350530914679,passed,
2025/11/08 09:45:00,0.692353723753991,0.606043009167867,69.31681225437451,85.14350782466747,2.5425393337288633,2.431243,2493.7989723476044,3002.118830736221,0.9849389896022843,0.9965456346271134,33.55409785270334,3.870070892265581,2.510779039402475,0.9249328967538091,0.986144370118214,13.97358718928135,passed,
2025/11/08 10:00:00,0.6881771575174349,0.6065918678708127,69.25386942241435,85.00015534643242,2.543165097203492,2.41903475,2487.5999587467313,2992.919353934103,0.9852131356887619,0.9968132608547002,34.128075297700256,3.864096495105986,2.5295918211356763,0.925277411795819,0.9809692622499648,13.93786543055957,passed,
2025/11/08 10:15:00,0.6853121512757168,0.6071486579039763,69.18218916005287,84.84890318465872,2.5444130874372295,2.416887,2484.576685567169,2979.2339566093374,0.9854609996122636,0.9969844930371471,34.457117612944266,4.055681597731091,2.5394806658078855,0.9249587918506111,0.9767077180679914,13.90219130523272,passed,
2025/11/08 10:30:00,0.6882262997214897,0.6015863240809677,68.49891024359503,83.9803832244915,2.532999420146232,2.41956825,2482.448557224841,2991.916841804363,0.9846536075460778,0.9960796231734916,33.484022319618354,3.7094148632583743,2.50735241991549,0.9145634802814222,0.9809766754784248,13.86656438140957,passed,
2025/11/08 10:45:00,0.6845694434502738,0.6027237719921953,68.43161601625826,83.87172819319447,2.535557565701267,2.40763775,2475.183664244082,2979.6245426236246,0.9849257575152113,0.9963924380019861,34.042682529460926,3.802585540734469,2.523007551263891,0.9152887279666182,0.9759456313260708,13.830980218372774,passed,
2025/11/08 11:00:00,0.6799694039281721,0.6051633513767184,68.48180889787817,83.90441269514417,2.5410414833001997,2.42287625,2467.7884841230916,2961.2616353546823,0.985386166706897,0.9969057380422833,34.82418607559038,4.030148057777398,2.546051230412335,0.9210052769749155,0.972521424981743,13.795441568508929,passed,
2025/11/08 11:15:00,0.6778731039653418,0.6032568046985101,68.18730200823497,83.4842740822185,2.533396519875413,2.416642,2467.22661447646,2964.1972542534945,0.985485206846756,0.9967820825849882,34.77108016442715,3.734301089812371,2.541953340672358,0.9147275286410838,0.9677080662461487,13.759950327008719,passed,
2025/11/08 11:30:00,0.6776814783826159,0.5994401420285506,67.72349790523363,82.85602725363468,2.524828984457835,2.3976425,2464.545169021725,2971.2695650271535,0.9850674605808106,0.9962628225949326,34.37950399998205,3.4505961812620956,2.530132306604843,0.9123162516989872,0.9729920031112687,13.724502594669568,passed,
2025/11/08 11:45:00,0.6758420920338906,0.5979896925747047,67.47068706163543,82.48753363303756,2.521102820722951,2.4015585,2461.9524646424375,2967.8548265915365,0.985036835409156,0.9961282127944077,34.391122475765634,3.3926376807555836,2.5302031880317544,0.9116058457271787,0.9734836725374244,13.689102477912016,passed,
2025/11/08 12:00:00,0.6772797953641807,0.5920022898502139,66.83656493854879,81.63164093959861,2.5082350789356505,2.41865025,2462.4419281044397,2981.1250979316424,0.9842601620458701,0.995172378645197,33.514428332160094,3.0350835591815453,2.5051366549191276,0.9057399979320935,0.9813327079334413,13.653745769241116,passed,
2025/11/08 12:15:00,0.677046380866251,0.5948023765265069,67.25003120336979,82.04880161001539,2.5167266846063763,2.41000625,2464.1594841290794,2971.260012783202,0.9846021020076262,0.9956058166832402,33.936088096351334,3.3337812188052505,2.519968195557695,0.9092590181713865,0.9784563485718674,13.679465289908903,passed,
2025/11/08 12:30:00,0.6900696797024803,0.6027129229914809,68.8659023192836,83.93285762734851,2.5454716791033345,2.41732175,2480.752600637633,2978.691485400517,0.984675955030768,0.996310801101621,33.72273210931492,3.9263431925293046,2.5152557151975174,0.9142725221865958,0.9793908905505289,13.896860304658299,passed,
2025/11/08 12:45:00,0.687423972784303,0.6161299167766021,70.41623382761219,85.96352619565246,2.571990761763221,2.488645500000001,2490.410149362192,2973.804978471468,0.9862082117968078,0.9982692337074428,35.37084904764571,4.090332743954093,2.551505231870904,0.9385533689472298,0.9739864260973052,14.053910829075013,passed,
2025/11/08 13:00:00,0.6994927931680527,0.6086686812577378,70.06909892373898,85.37963311427039,2.5563062382672426,2.5621245,2510.3071394450576,3003.359255316523,0.985299729974259,0.996906389704913,33.1289229972381,3.7765586568843634,2.48097867143715,0.924631628997235,0.9867027081737508,14.094619800653486,passed,
2025/11/08 13:15:00,0.6960037761095959,0.6127883303805808,70.65338943807852,86.00872247021435,2.5643016699977386,2.562707,2515.647625662779,2996.29233692377,0.9859708746484274,0.9976014824917409,33.95723831095329,3.9165789320389752,2.5070755058234133,0.9317625895778449,0.9810345221928181,14.13427685098796,passed,
2025/11/08 13:30:00,0.6969805803524963,0.6134413958429028,70.9167690437794,86.24578020546964,2.564160068038833,2.5948185,2524.1652805894723,3003.135099796213,0.9861894309538849,0.9977082118540563,33.875328888669756,3.785714846691205,2.5031376720210887,0.932809801204185,0.9810539847077413,14.172882919440829,passed,
2025/11/08 13:45:00,0.7023236643276355,0.6118691116206619,70.96378708404332,86.22311204015716,2.563443698659572,2.61132525,2531.8870874770773,3011.607442993772,0.985818882492551,0.9973028906039133,33.11148621217507,3.810570301389579,2.4794556486386927,0.9296699171562872,0.986217208566909,14.210436122689304,passed,
2025/11/08 14:00:00,0.7115521338199715,0.6213020357931156,73.10958642760495,88.74611709349487,2.5903047385483062,2.62477675,2566.010651426111,3038.151326064042,0.9861888824569847,0.9981876013240348,33.28263932516874,4.072007512386504,2.4864296974717734,0.9475471615160189,0.9912836944108886,14.51648732588499,passed,
2025/11/08 14:15:00,0.7207053652911203,0.6233890789459268,74.15878049720381,89.93839403951833,2.5993417080377617,2.57158725,2590.6097006868463,3071.2619200523995,0.9858420126993452,0.9981037143214722,32.60921077228415,3.943352104204488,2.4676990093530575,0.9501184132476054,0.9966098810697881,14.717139049342881,passed,
2025/11/08 14:30:00,0.7253053939309615,0.628290021420087,75.35760501267966,91.39886313629307,2.611778916791159,2.59242525,2617.6153376639086,3094.9248005292893,0.9859468631381579,0.9984400343183485,32.520045098713524,3.9910615342070983,2.460866550024623,0.965256775088224,1.0049306008538286,14.91989189425625,passed,
2025/11/08 14:45:00,0.7248631141976255,0.6326974141356941,76.13181538978412,92.34447551796173,2.6210935387365355,2.60188825,2632.742515177692,3101.2966129038105,0.9863062868628543,0.9989150136581397,32.90147376140317,4.0947804482944,2.467770867822951,0.9743813225707462,1.0071641469163024,15.029452909476904,passed,
2025/11/08 15:00:00,0.7296954969643918,0.6270784422607127,75.10059260017066,91.09176598181298,2.610110129366492,2.61411525,2613.821976113606,3105.157435570769,0.9856516230897753,0.998233611564108,31.934251332770344,3.669894405508537,2.4336250614486294,0.9612870956607397,1.008866812410645,14.927166092075808,passed,
2025/11/08 15:15:00,0.723388719746232,0.6303756231365828,75.36551597982283,91.38479624313206,2.614962243074535,2.6189325,2614.1839074457457,3093.663233379286,0.9862466985503617,0.9988246463509799,32.88190687774503,3.7677633726631505,2.459624789621804,0.9694698301802855,1.003865175661428,14.925804762498396,passed,
2025/11/08 15:30:00,0.7243592073462292,0.6298059559429758,75.24436465509325,91.2843831602293,2.6131445615518927,2.5923345,2610.7969492174025,3100.5212347229844,0.986132356021714,0.9987688567235017,32.76533030215569,3.54472468181971,2.45383051221123,0.9658088634372153,1.0025943291221833,14.924500051656251,passed,
2025/11/08 15:45:00,0.7228448394975389,0.6309945761043941,75.29820055073303,91.39844862116603,2.6155831261900886,2.61469125,2608.041500413657,3098.723621992377,0.9862188571406824,0.9989532146240437,33.06609292282555,3.5421899426904933,2.4614972250859877,0.9701628385011368,1.003302032375938,14.926518559295337,passed,
2025/11/08 16:00:00,0.7228737664522215,0.6308721946962875,75.25686685082073,91.37923541573203,2.614200326963407,2.60688875,2606.595524697514,3103.961929996714,0.9862133242652693,0.9989710898761386,33.07036936477477,3.3606698752120168,2.460099310432469,0.9656078750465168,0.998989895694221,14.928541165204972,passed,
2025/11/08 16:15:00,0.723440018958888,0.6303128215134782,75.24363709644103,91.34882457004666,2.6118046836094653,2.60555575,2609.5362448163137,3107.034471298524,0.9862366109851329,0.9988994645407123,32.91198147209698,3.29743548661574,2.455298713731458,0.965469663447395,1.00040646212274,14.930566170533448,passed,
2025/11/08 16:30:00,0.7207751950235775,0.6317235690642299,75.41060447827354,91.53835553253685,2.61596838716656,2.57825425,2607.894939077434,3100.351071944967,0.9863540059976967,0.9991145773874262,33.39338666274314,3.451709079144226,2.473372260924478,0.9645918330812934,0.9938876193645382,14.93259111100422,passed,
2025/11/08 16:45:00,0.7228652033146715,0.6309450009916158,75.34814960483581,91.467995762766,2.6146177323555437,2.61109,2610.096045709337,3101.8728732430395,0.9862437342780962,0.9989483929156794,33.0497540460324,3.492143310112946,2.4619175129139457,0.9678698111594847,1.0008083190039854,14.934615222156609,passed,
2025/11/08 17:00:00,0.7195728727568667,0.6331984768770779,75.56355210423686,91.73670133316766,2.6192446984294673,2.60530875,2612.374768836062,3090.2766346243493,0.9865579053876614,0.9992552846286727,33.54326492212165,3.784337121599908,2.477343799462995,0.9711621707955119,0.9972213046269451,14.936639455505043,passed,
2025/11/08 17:15:00,0.7270896314698388,0.6287984409292947,75.16701194456664,91.25855898917506,2.612409391832269,2.61612375,2606.944595753449,3111.4029226112602,0.9857817779691277,0.9985835823749488,32.50126057045004,3.3487719246051224,2.4467005960724855,0.9625819416305217,1.0042730856208002,14.938664762736712,passed,
2025/11/08 17:30:00,0.7243209626613104,0.6306041808784911,75.34267191691922,91.4782137141595,2.614505141233355,2.61769875,2611.57202669666,3102.9672364240337,0.9861451033502766,0.9988442704919638,32.84443748321927,3.5490731714821995,2.4557955989582467,0.96902005905128,1.0042306346954628,14.940692283208923,passed,
2025/11/08 17:45:00,0.7220931343635937,0.6317606994804171,75.45931213123774,91.62486132192264,2.616687293846526,2.59703475,2611.002291006702,3099.544333121241,0.9862983567657491,0.999038226328726,33.20962103722612,3.597595699589366,2.4679221497822734,0.9688481864077427,0.9997474011317797,14.942714792273762,passed,
2025/11/08 18:00:00,0.7240175525056914,0.6304047505947982,75.34483809127612,91.48945221458081,2.612127477984152,2.5989955,2612.8842217422657,3108.4068452909255,0.9862134503117225,0.9988614626793062,32.843486797156224,3.3749084922400905,2.455289540346586,0.9704627302348562,1.0056621031859547,14.944741605742667,passed,
2025/11/08 18:15:00,0.7249054054327357,0.6302471630632955,75.33783892790008,91.48733827388072,2.6142107398230405,2.604589,2609.9509352579507,3107.554957851318,0.9860270654117448,0.9987955483127998,32.81755251500662,3.452660420699894,2.456424286442767,0.9661437131251063,1.0024875050214577,14.946765310767775,passed,
2025/11/08 18:30:00,0.7245371964700702,0.6305514964367561,75.37500459623577,91.53792791870697,2.6138736156206175,2.59899175,2612.4001093855686,3106.618262424973,0.986129810785607,0.9988353259196309,32.826284232822545,3.4837820658652348,2.455845819622148,0.9652269731557162,1.0004830084133765,14.94879122932516,passed,
2025/11/08 18:45:00,0.7277181159274303,0.629416857979768,75.27537080776395,91.42413347213414,2.6135295028668435,2.624801,2612.5157153893733,3108.0301402715595,0.9858535110690921,0.9985796190991009,32.37953451661229,3.5662652862597546,2.4424731532570676,0.9663129385357355,1.0074679027134579,14.950815366272497,passed,
2025/11/08 19:00:00,0.7229985883808249,0.6316416749021603,75.49368313395402,91.6933318466454,2.615726725511138,2.60923625,2614.2320813800325,3102.283461112598,0.9862933549269857,0.998984168476903,33.054072567946,3.6027814840755794,2.4629222313815515,0.971900964969535,1.004188006774263,14.952842481297772,passed,
2025/11/08 19:15:00,0.725428279544017,0.6301945118244715,75.36940737321447,91.5467225440336,2.6124390645212197,2.623309,2614.3314333598273,3110.153768900768,0.9861017355688213,0.99876853990085,32.66985007907683,3.434128570652676,2.450797211110596,0.9705463017649437,1.0076017509034323,14.954868766659233,passed,
2025/11/08 19:30:00,0.724780675790696,0.6308795040261029,75.44067971289549,91.63982256535459,2.6154973347570483,2.60009075,2612.7448897247327,3105.821144913065,0.9860832423469722,0.9988386739099098,32.84891010975506,3.5742574149422714,2.4577774606169935,0.9660120749727971,1.001176253653653,14.95689422222734,passed,
2025/11/08 19:45:00,0.7234740636756746,0.6317158208396919,75.5272503906529,91.75063394516279,2.6159989531839316,2.57854525,2615.7233554669533,3102.5208104582466,0.9862770236591726,0.9989614309969046,32.991726835825276,3.652399853443318,2.461234984096219,0.9691549078280973,1.0018273338619814,14.958920752110448,passed,
2025/11/08 20:00:00,0.7254212742960333,0.6309012114949568,75.46123726614698,91.67634263506804,2.6162245106641318,2.603744,2613.4744035790873,3105.198082145533,0.9860322854237996,0.9988012670866099,32.777118586720924,3.647833910887241,2.455975757168525,0.9678860459483308,1.003814478939081,14.96133112561333,passed,
2025/11/08 20:15:00,0.7220585181709843,0.6326454350730453,75.63972824815804,91.89793953812224,2.616871961516703,2.6022205,2618.2411360523784,3100.3698988685533,0.9864525798424146,0.9990990073538649,33.181298683624185,3.7075796838201014,2.466793626172619,0.9751396739084748,1.0051849305990368,14.9648728761046,passed,
2025/11/08 20:30:00,0.7244694524157899,0.6315829847710577,75.55580756817358,91.80166034909605,2.615362290703252,2.61415125,2618.616830008705,3104.648459548877,0.9862585956690311,0.9989031513553704,32.830448129119986,3.668401927730571,2.455941800278714,0.9697406165481293,1.003784509078063,14.96841221799973,passed,
2025/11/08 20:45:00,0.7263586036972638,0.6301948986303326,75.4442611052905,91.66934587482905,2.611778859836701,2.61018425,2617.8266799255775,3114.6465492961142,0.9860850725172723,0.998727900094472,32.539907960178226,3.411625233261765,2.447123237835358,0.968117357073422,1.0062362634857747,14.971952394661043,passed,
2025/11/08 21:00:00,0.7252023831207733,0.6314101242754485,75.57035973615722,91.82993218940122,2.6146693224414914,2.628063,2620.397158527538,3107.0931514658705,0.9862360375341979,0.998857659032357,32.7148568225682,3.648854296340881,2.452233887436573,0.9679803211083424,1.0030672349538767,14.975493208120675,passed,
2025/11/08 21:15:00,0.7265957129046586,0.6305331200695599,75.50491748313749,91.75472783281464,2.6142109776445537,2.6384285,2616.7127644681123,3113.1365032126446,0.9859971845080607,0.9987332070127208,32.59909405545042,3.511560611899052,2.4505538585845175,0.9683680184134996,1.00628873446975,14.979034855819641,passed,
2025/11/08 21:30:00,0.7277976146244785,0.6295867777169595,75.43398708191661,91.6722225606645,2.6138953310389486,2.607596,2611.3126722785646,3120.584055035733,0.9857197310520742,0.9986168258643507,32.545333323057136,3.320224807786165,2.4515286861322387,0.9630248281254735,1.0034627055970113,14.98257809352427,passed,
2025/11/08 21:45:00,0.7234339564272909,0.6325877641356957,75.72656870228207,92.0355966247027,2.6192250300941184,2.59082625,2616.1927374730985,3105.3914250387083,0.9862031305045182,0.9990310609473455,33.16178142375367,3.701588736928174,2.4696294117395508,0.9659910006011218,0.997486670124864,14.986116450241019,passed,
2025/11/08 22:00:00,0.725408512878819,0.6311944760268696,75.61375095018491,91.90219513838944,2.615313881849676,2.6054575,2616.286881195349,3115.2087956573614,0.9860527836995181,0.9988515373914802,32.83995177913386,3.4536589915231652,2.4592939799646905,0.9679990442579359,1.0037829181900912,14.989660207434298,passed,
2025/11/08 22:15:00,0.7269588399044902,0.630682142784738,75.54271724415177,91.84677292450586,2.6148478065165524,2.583519,2614.471833860282,3119.3991767943958,0.9858944009060359,0.9987539026713077,32.65936262400626,3.3733799246699303,2.4528231505985545,0.9625813111105808,1.000647609655576,14.99320003505923,passed,
2025/11/08 22:30:00,0.7269836104309532,0.6311837008146314,75.56509050757357,91.90588900775735,2.616603613204876,2.60584675,2613.2919082661924,3118.0860643477317,0.9858734412826745,0.9987975904526539,32.71556924567098,3.4263673953513463,2.4537006795592746,0.9677040088298045,1.0053273262555202,14.996744311784433,passed,
2025/11/08 22:45:00,0.7249401225806403,0.6328072163388696,75.68951917636142,92.08947518738329,2.6199816306059778,2.5980685,2613.2511237887534,3111.868888454204,0.9860554386589399,0.999021210798728,33.06116303533148,3.5701472077779592,2.4632114700140675,0.9694184754100594,1.0025941620223153,14.99970926509122,passed,
2025/11/08 23:00:00,0.7246310668412073,0.6329420715917338,75.67469775101222,92.10136494222917,2.618987291299725,2.6063805,2612.6848486696063,3115.4493105523115,0.9861006456482038,0.9990707545919021,33.10283772627399,3.435654658082282,2.462796851566698,0.9702657435060548,1.003037697844167,15.001910565862037,passed,
2025/11/08 23:15:00,0.7255215068443087,0.6328983215449625,75.64239613524323,92.08917916427602,2.619926568622623,2.60665775,2610.7826796334152,3116.137409957957,0.9859911026313952,0.9990334515656153,33.03329705429264,3.443931753174852,2.45990807600477,0.9688674665646403,1.0026590177154675,15.00411009909909,passed,
2025/11/08 23:30:00,0.7225988218559771,0.6347081584429356,75.80689072444181,92.31263242428881,2.6215614564873375,2.6084135,2613.141939547684,3113.124626993054,0.9863204531908759,0.9993296648412846,33.44467879546888,3.456010720450183,2.4704295831742344,0.9732348608684097,1.0014605971940695,15.011759720415283,passed,
2025/11/08 23:45:00,0.7203192122388884,0.6428104964730426,77.89227328862506,94.67781734911087,2.6403361339737716,2.604518,2666.734949799223,3115.496983673928,0.9870913717044003,0.9999745129865542,34.089338797077936,4.434946774889331,2.500614968544096,0.9927583058798451,1.007554965780314,15.267035908966186,passed,
2025/11/09 00:00:00,0.730239049777402,0.6322735916884997,76.11373538743727,92.6685486603303,2.618831947088473,2.60753675,2630.5443322435344,3129.5508150466612,0.9858137365808365,0.9987026308519323,32.376430069143694,3.649898317037412,2.448967660652473,0.9627925979487224,1.0028206548676168,15.084721189992846,passed,
2025/11/09 00:15:00,0.7425869969561159,0.638200571514708,78.27035647655579,95.33421250375646,2.631078563288039,2.688181,2699.077252058248,3182.0943690977415,0.9858684554654505,0.998707351560233,31.145400828029846,3.8516124156902967,2.4091916725941687,0.9919130722104961,1.03888930825808,15.473824579441487,passed,
2025/11/09 00:30:00,0.7416593481388969,0.6371645026237952,77.9888845503936,95.02592056616331,2.627186794413401,2.661265,2690.7276740153916,3181.5274760878037,0.9858938823318988,0.9987021466665646,31.21852080966709,3.6671396999881174,2.4116789292826266,0.9797188369530497,1.026703388009932,15.427511183777199,passed,
2025/11/09 00:45:00,0.7310574252057415,0.6397442723170189,78.063523633968,95.15057331145273,2.6281769810588362,2.6483795,2684.0194202319467,3168.427796423206,0.9865504978796054,0.9993396695876064,32.626963615389705,3.644349667635838,2.4558925993613743,0.9845876785633021,1.016740900191869,15.381267057674929,passed,
2025/11/09 01:00:00,0.730139867483363,0.6403882346102742,77.88866353850212,95.00812289835442,2.632242506844534,2.65032025,2676.1645507220715,3149.701154696215,0.9865280217746349,0.9993870935492741,32.78367603272653,4.0800399177296995,2.460621145086095,0.9836787984135891,1.0138682608898046,15.335091348969831,passed,
2025/11/09 01:15:00,0.7357061565562742,0.6363269531940209,77.24632681800577,94.30305603432281,2.62323307541501,2.61842,2663.5965552626417,3164.701811714701,0.9859861320856191,0.9988855196129828,31.93848522880189,3.558473121083076,2.4328176447785075,0.9656708071400762,1.007171517048746,15.288985049642255,passed,
2025/11/09 01:30:00,0.7301824938183477,0.6376549975194551,77.12405051164282,94.23426757050846,2.6236250997438826,2.6517935,2654.6262541325245,3155.2545657881083,0.9863016373869278,0.9992353540636951,32.68081393145874,3.529556092490164,2.454138929443758,0.9766938504853594,1.0109486112685355,15.24294914566434,passed,
2025/11/09 01:45:00,0.7338721374515694,0.6349278691347229,76.64486729671589,93.70654343771142,2.6197124676952117,2.61232775,2646.3550983372493,3154.657018715294,0.985855132648024,0.9988095159225939,32.05712700051003,3.528389949162481,2.4351330396527864,0.963808763477238,1.0055165505543466,15.19698376829354,passed,
2025/11/09 02:00:00,0.7213409012086388,0.6402766672365156,76.9749852578901,94.14367277684228,2.626322415910271,2.66711125,2648.289242284315,3120.645917654945,0.9869671670378131,0.9997239189183219,33.665923958494446,4.119117924918649,2.483810614079892,0.9842168684368877,1.0054260811680125,15.151083726481383,passed,
2025/11/09 02:15:00,0.7356650466620769,0.6303191992848731,75.92256526112499,92.83709306864411,2.6081204375608786,2.63477025,2637.5141954116434,3154.110950229846,0.9855320292877122,0.9982630013679565,31.393851006878286,3.3555406776521597,2.418563268659735,0.9601563805469037,1.0103478855624703,15.105255909039068,passed,
2025/11/09 02:30:00,0.7196838375643688,0.6376163316853404,76.47434861841054,93.52279444943053,2.6195445014426166,2.62326525,2639.824353941703,3109.0742295095374,0.9869162948505338,0.9994802112679075,33.58795749108818,4.2123185619739445,2.4870392488174766,0.9696910515645977,0.9925597971569311,15.059495673630947,passed,
2025/11/09 02:45:00,0.7253410235678395,0.6330654736684678,75.9141031821357,92.83657851081576,2.612609204292803,2.64678,2631.4903908893357,3115.18114265796,0.9862426367438542,0.9988090819978817,32.66966284436136,4.079649841725408,2.4623369165149147,0.9664589715944018,1.0017989840853108,15.013806942593103,passed,
2025/11/09 03:00:00,0.7325968285346443,0.6260576003533487,75.18089027243603,91.89525877813969,2.5972910553373,2.60287525,2624.3630625924116,3138.636226597941,0.9854284079163721,0.9978778640088964,31.339126723097113,3.4256859672388678,2.427021822067462,0.948304607358362,1.0007689103742416,14.968186505729319,passed,
2025/11/09 03:15:00,0.7232848717647797,0.63122863587057,75.34461224589654,92.23097404054462,2.605693616219749,2.630861,2620.506103393033,3106.4278886304933,0.9862820445058758,0.998698870193785,32.65947592901819,4.01637800485072,2.4609210127898455,0.9603060840272013,0.9960319541358292,14.922635343527583,passed,
2025/11/09 03:30:00,0.7237578358604916,0.628787423655302,74.93866619673156,91.76453674422125,2.598950873105966,2.61395825,2612.2236377871213,3112.0688019197887,0.9860875491112226,0.9984714216988079,32.4460790628315,3.698891428160685,2.4553857317960883,0.9548746525918836,0.9945247474901641,14.877154834090156,passed,
2025/11/09 03:45:00,0.720007325051359,0.6301759591395304,74.88572041210669,91.73734618905647,2.6017549243451836,2.6168715,2609.7843671314786,3090.884614995491,0.9863859579112912,0.9986820835156163,32.87112664952134,4.155478447500973,2.4685993490063884,0.9583369179542863,0.992087137743877,14.83174359631069,passed,
2025/11/09 04:00:00,0.7219022627152603,0.6277048888268888,74.49572724874213,91.29239352594146,2.5965423826076193,2.61483975,2603.0654357375824,3093.548451848748,0.9860939763433013,0.9983661098034929,32.472984561517,4.0117430292339495,2.4573244931477767,0.9498119412844375,0.9896076362389811,14.791499396469062,passed,
2025/11/09 04:15:00,0.7238602791457688,0.6394541678368322,76.88364087215011,94.3759774080291,2.6228727968793697,2.632992,2650.772297803711,3122.9392164057735,0.9867241259824163,0.9994210517570782,33.21942191455429,4.421409814204833,2.47603376028512,0.9858030334740059,1.0123776049936304,15.143710867649252,passed,
2025/11/09 04:30:00,0.7310083787041071,0.6322408157767514,75.85694846722187,93.15738230436169,2.6068735426298923,2.59312825,2634.19289158367,3144.216449817791,0.9858524324051742,0.998523672983063,31.930972624702047,3.6563203739468766,2.4367339789206346,0.9643146936836263,1.008374786489342,15.06358243058489,passed,
2025/11/09 04:45:00,0.7204402462935927,0.6359290152781658,75.8594835090107,93.21526591006538,2.6118871145398654,2.597716,2627.6525210790037,3109.0425502061294,0.9866743021408995,0.9992185878756111,33.269849202821284,4.214942339975261,2.4767234804626415,0.9688664187562191,0.9963618013904951,14.983599936733995,passed,
2025/11/09 05:00:00,0.719655589460741,0.6329888963757696,75.23975415367696,92.50056249743932,2.6045867391783863,2.593108,2610.2570658125996,3111.8631503297847,0.9864047926863435,0.9990089890284377,33.24865389231195,3.804941272916446,2.47763159440607,0.9653517519391049,0.9961808894434558,14.903758434949017,passed,
2025/11/09 05:15:00,0.725667575734103,0.6286585987179352,74.64448884033428,91.81957583906681,2.5985670849900715,2.54958225,2598.771093592101,3120.7601404464676,0.9856322510522542,0.998354855308577,32.342602957422905,3.5859978691491,2.451394365973378,0.9570641890830701,1.0003898151073494,14.86258560634527,passed,
2025/11/09 05:30:00,0.7224043432444663,0.62964318198718,74.66177677660791,91.83813929816701,2.599541550105962,2.57870875,2601.098543586,3103.318226418038,0.9859713709314222,0.9985077568051911,32.64138350748081,3.9931612846704354,2.4620277315234067,0.9562584801838557,0.9945747572974536,14.828868412746742,passed,
2025/11/09 05:45:00,0.7256436739540456,0.6252026424168142,74.22216932216219,91.25638730408299,2.589150957072036,2.55689025,2596.153381456713,3118.147058328983,0.9855241874976338,0.9979703074435237,31.97485183131199,3.537554536061786,2.4468712654336264,0.9496192138647622,0.9987015280238821,14.795186452668291,passed,
2025/11/09 06:00:00,0.7234479734917603,0.6270127800675951,74.28003025499432,91.37842310814351,2.5952153220496705,2.59187325,2594.7057188568206,3097.2642325083834,0.9856750781861604,0.9981439364720297,32.31363673712946,4.118803360568981,2.4578781194740498,0.9502550368873357,0.9938480601140107,14.771887630429294,passed,
2025/11/09 06:15:00,0.7287144262383589,0.6358667023830499,76.59029457503244,94.26742013608863,2.6129468635382174,2.56736725,2650.4912890909486,3141.3887573459483,0.9861858118978476,0.9988198067592691,32.39061951902193,4.217858581851973,2.459494910588962,0.9717521261117978,1.0095503206416465,15.133874801326874,passed,
2025/11/09 06:30:00,0.7242305223637902,0.6321503737224161,75.51621191432832,92.99041136871188,2.6028753244514933,2.55774475,2622.8219261574495,3124.850778385963,0.9860944922988458,0.9986475604674344,32.628510655806615,3.989769300184342,2.4674005569628177,0.9625062315807065,1.000314251064587,14.960475455679425,passed,
2025/11/09 06:45:00,0.7320832089306839,0.6446126006488159,79.04357361559595,97.38553341918141,2.6287655150391234,2.54036775,2715.1342123134314,3192.579975298794,0.9866277412162127,0.9993865840667161,32.511234545299665,4.304946784217318,2.4637478586272215,0.9950949300242614,1.0262150005993251,15.529995329102388,passed,
2025/11/09 07:00:00,0.7145398944428174,0.6310249879198999,74.54071572587502,91.8602736777214,2.59760919246767,2.521082,2595.102129919229,3084.2329222136873,0.9864938227928629,0.9988634272780517,33.52202086348197,4.280288200185114,2.4948521185414667,0.9559423378074028,0.984477186436068,14.752692938524316,passed,
2025/11/09 07:15:00,0.7059273813937891,0.6080659909488135,69.60655875322398,85.96852736424714,2.5530455374349015,2.3699215,2484.2373287147097,3053.642763830754,0.9836994964169723,0.9964081424041249,32.69944747264126,3.0415307366292508,2.4702531031215407,0.9283161815676965,1.0014177336273304,14.138460057122776,passed,
2025/11/09 07:30:00,0.6980124123216458,0.6141894977413679,70.30695446336327,86.72988234716362,2.560196407386872,2.44987425,2497.8272989348397,3027.101591744441,0.9852153576322884,0.9974954315302188,33.91096946083093,3.5788979416039512,2.5050864613323105,0.9364107343449694,0.9877369007538169,14.144903096985033,passed,
2025/11/09 07:45:00,0.697601787222671,0.6143248841410001,70.36227760346343,86.75709538653625,2.5599521212199687,2.4424715,2498.472044708795,3029.485881923074,0.9852983558774947,0.9975659091542384,33.99415637377865,3.4725326557013525,2.5074906659228344,0.9338901172024914,0.9841184026371822,14.151307620295992,passed,
2025/11/09 08:00:00,0.6998471255849683,0.6130811440216195,70.28530557320836,86.6232633739168,2.5588508931598137,2.42486175,2499.168525906844,3033.6591963703004,0.9850403267582882,0.9973265264761679,33.64842589934949,3.4291547754015843,2.497003265895234,0.9293696598702615,0.9842726013440326,14.157681158848247,passed,
2025/11/09 08:15:00,0.6979751642339723,0.6150235117307197,70.50036190824922,86.84963364680124,2.563418143333269,2.439445,2500.224021849051,3025.216861862095,0.9853356071961108,0.9976326841498088,34.04257023391178,3.617336164910607,2.5092163181568354,0.9357464943459539,0.9847971337868112,14.164015411220563,passed,
2025/11/09 08:30:00,0.6965424572191266,0.6166900856554437,70.68855923039203,87.04304853615103,2.568041079606509,2.440047,2500.657293746148,3017.2903817205333,0.9855416210252865,0.9978777664687032,34.37391639821163,3.8104952518961834,2.5200561384337603,0.9395124467027007,0.9836175561718943,14.17031630571768,passed,
2025/11/09 08:45:00,0.7006414385017244,0.6137257816904994,70.45508584888022,86.71598278857745,2.5647596805838435,2.44437725,2498.386962986106,3029.0632343667626,0.98491514160241,0.9973631913824799,33.75092875445908,3.605786989307665,2.5025259268287594,0.9344416736888618,0.9887877136889752,14.176581402605846,passed,
2025/11/09 09:00:00,0.6994937760079766,0.6143549647547976,70.55617783771474,86.79926046770215,2.5648949174848212,2.41511875,2499.6418911711703,3029.945198206287,0.9851207198657121,0.9975295510957783,33.94513986686575,3.514362629594629,2.5079225528084677,0.9335925103527234,0.9850801356138502,14.182809821333926,passed,
2025/11/09 09:15:00,0.700874754234186,0.613824155175447,70.5439334971255,86.74534423862895,2.564453975539736,2.4442195,2501.6012288529855,3031.3529520374723,0.9850334247230047,0.9974144917369984,33.72672979405507,3.5188256571443564,2.5005702614418244,0.9341888372789416,0.9882227252844982,14.189006345663737,passed,
2025/11/09 09:30:00,0.7000565300362362,0.6146410680995248,70.65790254133103,86.84583549365826,2.5661381539236636,2.4390795,2502.7264148241966,3028.9965796729034,0.9851919540455989,0.9975625562856689,33.90062551968834,3.5509257348867216,2.5057028270084363,0.9332837701739748,0.984504701109928,14.195165433115868,passed,
2025/11/09 09:45:00,0.7007139702442409,0.6143587579440057,70.66934386631654,86.82069472358869,2.5674258929547187,2.4362015,2501.251575858198,3030.081738514565,0.9850451057094946,0.9975042198117801,33.878717491119225,3.543505007736972,2.5064509300451014,0.9312527792501529,0.9835117582157719,14.201288373883674,passed,
2025/11/09 10:00:00,0.7032658261884304,0.612823086613587,70.56565262036148,86.65323275643918,2.565260572614333,2.41909725,2502.6027019786675,3035.773871704898,0.9847751898775234,0.9972227128748713,33.45391478263298,3.459582153588585,2.49317572801343,0.928592645111317,0.986552074506101,14.207379060761312,passed,
2025/11/09 10:15:00,0.6999414850321951,0.6152305700200039,70.83815394417621,86.94064836544078,2.5701511567103648,2.43166575,2502.641924858609,3027.5512900991357,0.9851891084943313,0.9976634509077249,34.090419391248226,3.5833619013939906,2.5138600137718083,0.9324382154567641,0.9817210632412201,14.213432488255457,passed,
2025/11/09 10:30:00,0.70061665417482,0.6148102465459159,70.85744803007374,86.91154136727465,2.569209641597887,2.42687925,2505.2743880976614,3029.287937450105,0.9851866873564469,0.9976006828919769,33.95959997236713,3.5537937976507226,2.5098201040693287,0.932610102279573,0.9832500138597429,14.219450888821743,passed,
2025/11/09 10:45:00,0.703760736829711,0.6129389885503834,70.75857455545793,86.72418627866507,2.56900740681977,2.41992025,2505.5370247159876,3031.7899739696477,0.9847224246745431,0.9972044524304927,33.4944547096201,3.631103049803804,2.498843649746172,0.9297863128377538,0.9873063505304506,14.225434073606484,passed,
2025/11/09 11:00:00,0.7007198067253795,0.626409657877804,72.93087501732688,89.31580632471571,2.598445549858868,2.44150825,2532.7845488450525,3025.5565897384886,0.9862708724642323,0.9990065633480608,35.18423556899428,4.234233451827981,2.5529884197331647,0.9546057874865485,0.9789909105282762,14.443046796149876,passed,
2025/11/09 11:15:00,0.7132304774614467,0.6311470939698105,74.53737375400809,91.28405884280293,2.6095678962085436,2.518219,2580.68480809957,3068.364456785693,0.986271371628227,0.9990446807146854,34.07476092684801,4.258929965041327,2.510306932795395,0.9653229232776631,0.990256226302532,14.741577605745057,passed,
2025/11/09 11:30:00,0.7264116483924368,0.6205459212686681,73.1592762088244,89.6057532532657,2.5934159283352556,2.50865675,2554.041076914359,3099.1816668443366,0.9844658054284631,0.9975374453255043,32.06738237475916,3.3492609309897583,2.4491534825087804,0.9387545895766827,1.0002180955169295,14.661157910090939,passed,
2025/11/09 11:45:00,0.7044529795076037,0.62461597160521,72.6259520403184,88.94547956033239,2.593490337977944,2.50679875,2530.550015488724,3038.7995242794336,0.986043998118006,0.9987704371677347,34.60228313980428,3.7893135950584877,2.524172727351623,0.9487863506025804,0.9814933115047502,14.444054220210624,passed,
2025/11/09 12:00:00,0.7243127819887832,0.6269679528866928,73.95462947640762,90.69576353797724,2.605417467661365,2.54935,2562.2052873632324,3108.63632853552,0.9850337424693011,0.9983940096459124,32.89748757364056,3.2106232248536912,2.4627920943332087,0.9592343566627515,1.005766764768125,14.77490980240361,passed,
2025/11/09 12:15:00,0.7105111922694266,0.6245740712171689,72.85289141387217,89.18632173648845,2.5961646895793553,2.49912775,2537.8880957172687,3051.3108168805365,0.9857674883989249,0.9985862914627867,33.98544120338434,3.729197604714446,2.5012165068380865,0.9500607444373329,0.9889126230599806,14.510480859921751,passed,
2025/11/09 12:30:00,0.718645914315815,0.6195579331104181,72.57089690961877,88.7736256610266,2.588663487412691,2.49566175,2539.3697241867194,3078.3057569415387,0.9848238314635333,0.9977297419055089,32.76654749842992,3.2687859871085414,2.466840514652473,0.9420974506548561,0.9990360281975283,14.542271402130245,passed,
2025/11/09 12:45:00,0.7121913465441355,0.6264615205452748,73.46445126477522,89.80322586999124,2.6029599472615006,2.51161075,2550.869289538336,3055.5439321523572,0.9858396208021735,0.9987121580715905,34.01507170004474,3.9135685647640672,2.505946183064305,0.9567383167696571,0.992078949053454,14.59326906385819,passed,
