datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/11/09 13:00:00,0.7192698134242231,0.6244197379741636,73.56359620935442,89.85849335548431,2.6021193216794583,2.51564075,2557.9975355568617,3072.7193869995394,0.9852885040312023,0.9982320148626955,33.14070122797,3.7935717343670627,2.4807546031338976,0.9563157854731508,1.0025725603548927,14.651797299091509,passed,
2025/11/09 13:15:00,0.7190890384190394,0.6264636008205055,74.04230639997179,90.3797582613699,2.6075082061428114,2.4982965,2568.512037118324,3073.2031352687695,0.9854678407876994,0.9984241768205872,33.317927989058866,3.984857149159493,2.487841521474499,0.954507696896193,0.9951456940923246,14.710818608719752,passed,
2025/11/09 13:30:00,0.7152528261441523,0.6295550483191569,74.59384962941657,90.9898101075033,2.6126852934761695,2.51202825,2576.868853429954,3074.111412960946,0.9859145230819156,0.9988938597682246,34.010488095050356,3.99846870645803,2.511466193088437,0.9654913858606087,0.9949368221953627,14.76423303572355,passed,
2025/11/09 13:45:00,0.7122359269459693,0.63005120044848,73.75258543631162,90.15672809167391,2.6188971220271284,2.52922725,2544.478019439792,3041.749686761739,0.9856792046158238,0.9990377850029127,34.48415731513257,4.371545917748446,2.5163113808584736,0.966632904553726,0.9955864314331553,14.629755662759397,passed,
2025/11/09 14:00:00,0.7264646719182836,0.6265543993342637,74.50968040721958,90.88487324181001,2.612138021967673,2.536863,2578.5156619871614,3100.4959938623033,0.9849652501510296,0.9982104782906717,32.693782911449,3.685917727230091,2.4674184893853073,0.9607470257121019,1.0080166291895751,14.834362273441977,passed,
2025/11/09 14:15:00,0.7109422516196156,0.62623451145166,73.42505110306152,89.57092541927776,2.6033763786260575,2.46193675,2546.5179285889517,3057.5900781629844,0.9859002604677671,0.9988362821297877,34.2445397712245,3.6072875936780657,2.5102829656408754,0.9590051247935859,0.9934885802687924,14.58960240804715,passed,
2025/11/09 14:30:00,0.7124457974826388,0.6256768883173015,73.44235302880976,89.54963038421336,2.6051741523331504,2.495477,2543.821749811516,3061.3043968667894,0.9856342156790613,0.9987254852856686,34.169659437818666,3.5656990369747708,2.510446402590612,0.9523701521308483,0.9891210810011147,14.602329757893033,passed,
2025/11/09 14:45:00,0.7170926141028926,0.6239987139780881,73.35123700361092,89.39726672542581,2.60635348990298,2.48758425,2542.0003706749717,3065.4426664191396,0.985115890663244,0.9983508444669839,33.63205514571067,3.6236887795955086,2.495640065878126,0.9464196311984162,0.9913031682521913,14.614978729162399,passed,
2025/11/09 15:00:00,0.7190867066398076,0.6225026469044534,73.46842051118954,88.92156955070337,2.611082961473127,2.4992965,2547.2197712179864,3054.8787608611337,0.985049194430607,0.9981934782570812,33.383285200225096,3.7377588217715596,2.4874692604453053,0.9450506341794458,0.99392259708279,14.627544025605406,passed,
2025/11/09 15:15:00,0.7085436133413472,0.6272194509926404,74.14886756704944,89.09155088370389,2.621002432627993,2.49346775,2560.74603255875,3024.9137627951654,0.9863674365012461,0.9991850119186658,34.783274312591296,4.0026707086938025,2.526860945585653,0.9603890006237882,0.9874378371259602,14.640027911454988,passed,
2025/11/09 15:30:00,0.7133238887568799,0.6134081119977337,72.31906940714656,86.22767612898377,2.602082566679986,2.497196,2525.444986919812,3022.851301727747,0.9848894297398226,0.997646553883331,33.49036638315913,3.261715093795041,2.4915005907571017,0.9230030961086039,0.9832083209426097,14.437125047465079,passed,
2025/11/09 15:45:00,0.7029534398935416,0.6052149530084627,70.51414953072606,83.53566271874936,2.5847714746572934,2.5004745,2495.608422152574,2978.2664735007334,0.9849127949589156,0.997091289533794,33.68227317321242,3.1660776049426964,2.490377650071283,0.913405782441896,0.9820552631100201,14.148715686127339,passed,
2025/11/13 00:00:00,0.7332047330726699,0.6377558226736755,80.54811316080736,98.13134798113248,2.582441397691619,2.56111875,2799.969335152459,3371.044175560459,0.9878168605442899,0.9993622574412454,31.48965015990014,-0.36812682560765236,2.4171790750546056,0.9217299593798058,0.9599228166565981,15.93628075577933,passed,
2025/11/13 00:15:00,0.7431410485245118,0.6423160152079967,80.33844997079738,98.29476617735259,2.6126178361979853,2.61227175,2776.5771402613427,3318.5360712140896,0.9866249915183094,0.9991247941587956,30.872787171227486,1.519050781253751,2.3904631813908064,0.9680694705792489,1.0121093583790584,15.924201489946697,passed,
2025/11/13 00:30:00,0.7400701810999082,0.6455243123923962,79.94769943745534,98.01269022609846,2.62719695077432,2.64670375,2756.185788344132,3261.285233426929,0.9866198923758807,0.9993660828018663,31.433800582736424,2.8300411515015695,2.403122504113769,0.9907201079515918,1.027566593734781,15.809081519769764,passed,
2025/11/13 00:45:00,0.7419701978135426,0.6478288309595308,80.32624571276327,98.66080145860757,2.6331767039202285,2.62415825,2763.6611472150307,3272.4595727784513,0.9864640876946105,0.9994487225238704,31.379843077583025,2.889986864494664,2.3973574555899533,1.0020588264466055,1.038709841161324,15.89417246193703,passed,
2025/11/13 01:00:00,0.7323442692221408,0.6528088236993593,80.99087861088591,99.52109416012958,2.6394149644561455,2.6265875,2782.3270132343378,3253.776145652077,0.9873037780764858,1.0000729296376532,32.52651335524017,3.501457273345552,2.431447174198401,1.0154963653189137,1.0351514889615996,15.931781004565815,passed,
2025/11/13 01:15:00,0.7238560934678937,0.6548470582888377,81.01711648346168,99.59254771418443,2.638977996293206,2.634075,2781.5820372212133,3237.173843656319,0.9879283750299801,1.0005223341083758,33.482666126118545,3.6747315142318846,2.460884198014633,1.0211420248272547,1.0287489830718584,15.883364334696138,passed,
2025/11/13 01:30:00,0.734546097537678,0.6491158171487252,80.54557722510329,98.86239210546897,2.6337739695059947,2.634484,2773.0337988611477,3239.2289536827893,0.9870944224128498,0.999658710570932,32.0928485083265,3.7517634686529164,2.4310281807378393,1.0115747826863783,1.0385885008402536,15.834941135480685,passed,
2025/11/13 01:45:00,0.7523449651114739,0.641408789734194,79.50319246737399,97.67886581079193,2.6248536811870395,2.62485675,2746.3435757107045,3267.900807141937,0.9855726232938146,0.9985031845055519,29.891664686839018,3.032579774894489,2.367274117725778,0.9876661203357614,1.0443496834679247,15.786511507889232,passed,
2025/11/13 02:00:00,0.7414719372259698,0.645028965536912,79.63132760960305,97.91585436735468,2.627791888371647,2.60367275,2746.03421958988,3243.052042576046,0.9863990371295509,0.9991699480966083,31.243853747435644,3.4133225247106393,2.4045219656625827,0.9912744910923,1.0312686632252144,15.73807229847769,passed,
2025/11/13 02:15:00,0.7243565213798556,0.6504421786271221,80.02974935919268,98.42286320941184,2.630937099729422,2.6148075,2754.367325037217,3209.1452352548135,0.9877486773521958,1.0001573723356465,33.23938569711152,3.965668014731988,2.464930134278618,1.0066840801594092,1.0208660923423825,15.689626439574694,passed,
2025/11/13 02:30:00,0.7269230441065878,0.6475374164815426,79.20789350340094,97.50935946948508,2.626433437629962,2.58797225,2728.972123250083,3201.593224807,0.9874016532862082,0.9999179437399888,32.917552277682226,3.7908362085121117,2.453758858813293,0.9964692305298816,1.0172969153916867,15.576235134186696,passed,
2025/11/13 02:45:00,0.7367453799184405,0.6513091101715831,80.6492587282145,99.51820473913033,2.633984895364769,2.6444995,2774.8839966284518,3262.3824746614073,0.9869545330803284,0.9997628911657327,31.930776331841876,3.4687847382847474,2.416526879031522,1.0146781615142022,1.0428129608045416,15.902068694669643,passed,
2025/11/13 03:00:00,0.7366867736737555,0.6549331018407869,81.40213569324852,100.60288621088105,2.6403570870368194,2.6595195,2799.4850881798834,3272.524958310033,0.987109023898915,0.9999389384793401,31.96199939729512,3.7619172775051912,2.412838956986864,1.0168501745487688,1.0405526808369325,16.03227475880842,passed,
2025/11/13 03:15:00,0.7323229216967495,0.6455409293017926,78.89168646997733,97.35117937868915,2.620078830071072,2.64410675,2724.23965320823,3219.865783393734,0.9870446490231279,0.9996024707740431,32.18471564553252,3.4036067938625747,2.4286293780215886,0.9909934511661475,1.021174289970711,15.57402481815117,passed,
2025/11/13 03:30:00,0.7241718929242276,0.6502569523248349,79.78121631610054,98.44537244188541,2.625995100550257,2.63413,2748.8799084221787,3213.3831101453206,0.9877761868599823,1.000147419488155,33.18763931200507,3.8602149832284556,2.4626252074022625,1.010627321908481,1.026057403604687,15.656873474950238,passed,
2025/11/13 03:45:00,0.7219569143653142,0.6539948117283828,80.38263950720244,99.31699169963221,2.632848481799256,2.62307725,2766.7444052746364,3211.4710340694514,0.9880510140893495,1.0004194702064697,33.49370912303864,4.287072517304549,2.4687389048635975,1.013964552987505,1.0222495908810525,15.739735443345955,passed,
2025/11/13 04:00:00,0.7427231404320358,0.6535901884776361,82.18283583829003,101.5324939931262,2.6348397376022503,2.63929425,2838.1775699441355,3296.7306392240966,0.9870010964041259,0.9994167240954482,30.897476562884535,3.9601585534902006,2.3946942056956146,1.0074882713910385,1.040571768027027,16.164499936058714,passed,
2025/11/13 04:15:00,0.7411790115561752,0.6518842067649816,81.89993423701613,101.17624915415895,2.626028892350051,2.64286525,2831.391803140948,3305.5468152396284,0.9871954718836318,0.9994458923547387,30.99691223298303,3.4395450799148755,2.3990321706267044,1.0034092076076424,1.0371354208908172,16.115778122446198,passed,
2025/11/13 04:30:00,0.7389674271093818,0.6523962403247615,81.65210418638624,100.99199681473142,2.6271069791788344,2.63367525,2819.137737400478,3296.7341956946616,0.9872288036805952,0.999593151400621,31.35743040033462,3.4787564002698588,2.408062399997752,1.0085558147170444,1.039388751687486,16.06704983919819,passed,
2025/11/13 04:45:00,0.7387365962152401,0.6518610769778754,81.29991924649346,100.67637183963429,2.6252058843017965,2.641669,2807.10987897233,3294.6259977527075,0.9871693743481064,0.9996054090696802,31.4002546503905,3.343514419225992,2.406844921941254,1.0058798626476033,1.0373166864065886,16.01831292803395,passed,
2025/11/13 05:00:00,0.7362483747942247,0.6534084616971376,81.16831226466815,100.62756950778314,2.6296425506507104,2.635096,2802.1843271347666,3270.7206953187183,0.9873334107460087,0.9997625794924302,31.69869464560373,3.8977272440815205,2.413292498616539,1.0056025532676343,1.0321655756194392,15.969569453104091,passed,
2025/11/13 05:15:00,0.7353381282894649,0.6528051918063522,81.05470889478183,100.56250997636106,2.6252230350715204,2.6395655,2796.4074558421385,3284.8617046183513,0.9873323744615106,0.9998180591516453,31.853060619216244,3.4026024430701125,2.4178564682590387,1.009185847953045,1.0360709322153467,15.96468788251092,passed,
2025/11/13 05:30:00,0.7369187558058491,0.6544200208545704,81.4688415795514,101.16359210147287,2.6295868654104684,2.6588975,2809.2654857618068,3289.3467427524142,0.9872855631385645,0.9998167503263713,31.705506545575744,3.664260145716916,2.4131451463880516,1.0135143426984679,1.0403953090076286,16.03683061333266,passed,
2025/11/13 05:45:00,0.7390643918224411,0.654474786544232,81.79077777751303,101.60524325921403,2.6271566220405824,2.646433,2825.5218459778725,3306.1975896579625,0.9872753000702579,0.9996903502968085,31.316270774714123,3.547103624203488,2.4015700070556534,1.0114936916023678,1.0411568654425276,16.108987319825626,passed,
2025/11/13 06:00:00,0.738988258145045,0.6558130688706828,82.28221828276037,102.25790534834958,2.628910081544301,2.663036,2845.6315909266464,3313.027554744681,0.9873292913264574,0.9996527888277724,31.21164865640446,3.781192975519827,2.399853009760232,1.01781858427774,1.046369180568056,16.19056111685036,passed,
2025/11/13 06:15:00,0.737106838783118,0.6577866252239,83.03402823123152,103.23259261531992,2.628612190118489,2.64917,2877.887566331099,3330.130058069197,0.9875581560093124,0.9996787938077769,31.216106129802533,3.8689945084614368,2.4004215090181966,1.0230056143764708,1.0478944406856807,16.318470803969042,passed,
2025/11/13 06:30:00,0.7390260299755995,0.6590535688363611,83.42323434901121,103.95498597762264,2.6267276643715447,2.65637875,2895.188000249717,3365.986300547696,0.9874260298869837,0.9996545452323246,30.906665233260362,3.359537181262038,2.38316698767308,1.0269368925574307,1.053441009850597,16.446399747356725,passed,
2025/11/13 06:45:00,0.7391044578080188,0.6636155194266761,84.18408289900943,105.34370203835049,2.631126404433074,2.65676,2926.7365083452682,3402.6089068932574,0.9873670463012035,0.9998070173501094,30.77479695456491,3.1556452957157517,2.3624277234749265,1.0222565805104793,1.0440517366141286,16.653307844811504,passed,
2025/11/13 07:00:00,0.727047925395946,0.668393903711993,85.70602858896406,107.42245104670351,2.622974557060933,2.673387,3004.7617480071754,3454.463219989619,0.9882154525580231,1.0000766639379337,31.435653122020327,2.7940414764335575,2.3727517606217354,1.0346376831609791,1.0390598513645963,16.94238274938831,passed,
2025/11/13 07:15:00,0.7303098549763094,0.6656093477400623,85.51186379729324,107.11251103673513,2.615259303991836,2.6184375,2994.7889107532983,3474.8614803530127,0.9881226164557916,0.9999577685856194,31.146479970643085,2.105144121019123,2.3698978041544154,1.0117765638700347,1.023483498056868,16.9198133789152,passed,
2025/11/13 07:30:00,0.7292345361450966,0.6653043409338915,85.6740855424685,106.96246205166072,2.61806749343743,2.66455775,2999.1831981268633,3467.5805287455087,0.988143635462169,0.999945334749927,31.283196289023827,2.2145667381649905,2.3765068966591976,1.0381841154665774,1.0483707561900508,16.93042390106484,passed,
2025/11/13 07:45:00,0.7315012708192128,0.6641476196413795,85.65687189060067,106.52509932763436,2.621438156122073,2.64953125,2996.6152954715985,3465.87815288542,0.9879379481103352,0.9998401459447359,31.08021372871435,2.093591309088533,2.3689122773252382,1.035917631804385,1.0486807065631922,16.941026909212,passed,
2025/11/13 08:00:00,0.7252008948217853,0.6655358536806009,85.90787894295003,106.4195906814514,2.626157409729676,2.64347375,3011.1227690211917,3443.7891289610266,0.9882919754788783,1.0000010467215068,31.640906829569367,2.5320481221068936,2.382022635185685,1.0507841778165214,1.0532827215168596,16.95161471003825,passed,
2025/11/13 08:15:00,0.7291154302254353,0.6633275966696703,85.89053555349,105.91457284095446,2.627196516849942,2.6613425,3008.982407678272,3447.4036637552995,0.9880514293966279,0.9998001232995211,31.23374974004085,2.274352236776814,2.3713866400110337,1.042347028650203,1.050692269945044,16.962194998308764,passed,
2025/11/13 08:30:00,0.7270945051370672,0.6626343848544092,85.8371830764232,105.37675662927097,2.630001758738275,2.6671095,3005.859819289729,3430.6073846879713,0.9881713178145596,0.9998576697779152,31.49696816440843,2.3707969171826426,2.3794267133365206,1.0504645514871755,1.0558554932649997,16.927920066522578,passed,
2025/11/13 08:45:00,0.7321461569065045,0.6597985408777896,85.2692002891812,104.20313286809126,2.6336125634054692,2.6778755,2976.988163824871,3409.261547393291,0.9879062663763739,0.9997449706622469,31.18850014562038,2.3290920121275676,2.3719521877520005,1.0419215891823048,1.0545900915255084,16.8189074725087,passed,
2025/11/13 09:00:00,0.7396256881153895,0.655894343103805,84.7080974918021,102.9844219389382,2.6370651700819936,2.7162365,2950.1619140551447,3388.8105525839223,0.9874300981371607,0.9994138389226469,30.543942376095313,2.3736195430721807,2.3588977097875286,1.0285229998529244,1.052343614713178,16.716283505882625,passed,
2025/11/13 09:15:00,0.7361204363813179,0.656530543354651,85.01423298020661,102.8907790060195,2.6409796585841736,2.649513,2964.678977312821,3371.3684021753243,0.9877363052528789,0.9994984335976985,30.829255748480712,2.735837311600719,2.366883642113361,1.0262395411381748,1.043818913724054,16.733372245053747,passed,
2025/11/13 09:30:00,0.7212858421789395,0.6631288085127637,84.89122263694682,102.9615343964164,2.6488379090051732,2.73796825,2977.1927911610587,3344.7701240001556,0.988462358886943,1.0002137834533902,32.17027765718367,3.171810497511819,2.3705008926091957,1.0303810770184296,1.0222355469786655,16.74585502900388,passed,
2025/11/13 09:45:00,0.7291499179855188,0.6581718865879999,84.58460523158917,102.11534970203797,2.6410917606649806,2.667709,2964.5346167481916,3375.205661106485,0.9880844520210798,0.9998853542277135,31.349239465111296,2.0204561552452915,2.3474334778444264,0.9844004216177946,0.9899248247509291,16.7438358125979,passed,
2025/11/13 10:00:00,0.7289710153725915,0.6555214553087582,84.82417161761875,101.8230337816423,2.6352306599287294,2.6799735,2978.6806816628364,3387.986413367228,0.9882318040588295,0.9997281495386311,31.196628731824383,1.5584596277163074,2.348330486613002,0.9794827701740809,0.9871074688040332,16.777636330382602,passed,
2025/11/13 10:15:00,0.7240107445198091,0.6564233306109171,85.88966740238394,102.58702738266761,2.6353800680982165,2.66084275,3030.4269355672645,3401.676245977746,0.9885071568975327,0.9995997490668828,31.324988459180116,1.7285788695905127,2.3555246578738886,0.9966642456802679,0.997589815467315,16.951036520594844,passed,
2025/11/13 10:30:00,0.7266217557446972,0.6553342898304638,86.70769983217906,103.08018735053014,2.6344230528642147,2.661337,3070.4488536875433,3429.852747963703,0.9883316528719571,0.9992099074433762,30.684860460374313,1.5249887378003357,2.3398223890768843,0.9949048224056731,0.9994832489079669,17.12454438996022,passed,
2025/11/13 10:45:00,0.7241818212093019,0.6549235406580312,86.92600995845342,102.86134321449879,2.636206865944596,2.6703025,3081.512492753854,3419.0800196391056,0.9885028587130749,0.9991999867851353,30.86725902231795,1.6826814136012394,2.3468445054138383,0.9994184561161047,1.0006623386432607,17.136906613878352,passed,
2025/11/13 11:00:00,0.7241251355147056,0.6526530973541262,86.72130551707221,102.19796359435375,2.6343086215318126,2.65581425,3067.6962639410403,3426.3468658261218,0.9884532074758354,0.999241135079148,31.047250143091944,1.046224610322063,2.352755977959637,0.9985960207204955,1.0014879526340943,17.10731380534507,passed,
2025/11/13 11:15:00,0.7238938911200046,0.6520028057139885,86.50738726771223,101.58821650410248,2.6389769358864723,2.66000975,3054.0215469265704,3411.3381734797526,0.9883814689309993,0.999302722828101,31.241857424554823,1.0512905663058103,2.3566786922848193,1.0032255099228389,1.0051282284130356,17.0619351843617,passed,
2025/11/13 11:30:00,0.7233068922303508,0.6524042341017008,86.40212397405794,101.09965226540388,2.647492313084356,2.69130325,3047.522453203499,3379.9258683080243,0.9883650260269986,0.9993346222260155,31.387893990501485,1.6081726612092315,2.359301033753971,1.0104663803742493,1.0094192154317083,17.016620023948708,passed,
2025/11/13 11:45:00,0.7238330200038011,0.6513279743905415,86.23990867363783,100.49574987693053,2.6513516274273154,2.66989225,3037.729719643076,3363.293660652276,0.9883186534669883,0.999323018989284,31.43719590959925,1.701048559617439,2.361516849569765,1.0059916824867317,1.0052805271348575,16.971363756546374,passed,
2025/11/13 12:00:00,0.7248536391552168,0.6500011020517765,86.05244417073939,99.86766394273019,2.6541609500582273,2.6689065,3028.520420939307,3348.69886058622,0.9882749332446823,0.9992833999450006,31.397671038543077,1.7414507241179809,2.3605960437936764,0.9986225052082518,0.9991362488959232,16.926166386983436,passed,
2025/11/13 12:15:00,0.7286240200715153,0.6475815267830995,85.50257792884086,98.81522912619444,2.657558115046327,2.66874125,3000.3835974038448,3327.4803602143147,0.9880828949767635,0.9992240288977977,31.223256915480185,1.706692190801598,2.356779081178975,0.9855149923686716,0.9911398031769598,16.81666621147731,passed,
2025/11/13 12:30:00,0.7293775310710067,0.6458928978845178,85.18075040535754,98.00958169614704,2.6595695909372683,2.6660095,2986.966636293447,3305.1610873864925,0.9881319001113382,0.9992084492845459,31.21221972059692,1.828029741097664,2.3574944898467107,0.980791466883552,0.9876293573433799,16.7343515561925,passed,
2025/11/15 17:30:00,0.6895469311681085,0.6024044691890533,70.0379707373827,86.78184066397206,2.506962992598593,2.312693,2528.1376434370495,3103.7507580458687,0.9852139677314913,0.9962415129391051,33.45308546891866,2.0310873208928677,2.5435350438222395,0.9022353659125188,0.9606477878044573,14.11893580096292,passed,
2025/11/15 17:45:00,0.688384309939102,0.6209043065399686,70.45989142130334,88.99870464968095,2.561403301144332,2.335222,2482.303100298062,3026.8806709491787,0.984888914458735,0.9978434273716356,35.40950482933639,4.818450227745302,2.5879858019276947,0.952470036525428,0.9818122885112506,14.111241498283462,passed,
2025/11/15 18:00:00,0.6892798120929338,0.6200616593119849,70.45618666983815,88.41302745977819,2.5659424408117597,2.36416225,2480.0653645423386,3019.3533943024486,0.9849326423149629,0.9979004030098324,35.40190893140899,4.62243895755889,2.580762008972646,0.9547378947704344,0.9865727657329403,14.111191993116172,passed,
2025/11/15 18:15:00,0.7027264154140942,0.6066144209723874,69.69394052027964,86.60905925000634,2.5482871341875644,2.3567875,2493.0883746227987,3044.39254061625,0.9831624396230669,0.9957697263004617,32.733549287193185,4.1045962680582395,2.507505363951759,0.9302707789653764,1.0014811986592065,14.111091372112845,passed,
2025/11/15 18:30:00,0.7100228238929784,0.6078172322266868,71.07955544045265,87.42993882344179,2.557281650391951,2.4118895,2536.779181596109,3050.3384745053163,0.9836931080373361,0.9957999363129276,32.037110706275,4.410684735140722,2.494020775157866,0.9300125830988374,1.0013124332845442,14.287833460529065,passed,
2025/11/15 18:45:00,0.7109913968626362,0.6098543083314804,71.62104785830688,87.53269139590049,2.5704205168518213,2.39951625,2536.6565093391046,3046.3581839877606,0.9838902093714635,0.9962550473150631,32.51913965143681,4.312438626957662,2.505022934958146,0.930755462802188,0.9974748248101827,14.350695513612552,passed,
2025/11/15 19:00:00,0.7065756235603136,0.6063488606452992,71.13146358159611,86.28964923440023,2.5679898716504836,2.38652525,2527.720526083239,3022.31793771748,0.9839710525296949,0.9960930903217521,32.76243843595232,4.300172498074907,2.513015310849589,0.9190532682411731,0.9875361238976288,14.252442562310856,passed,
2025/11/15 19:15:00,0.6981472503620493,0.6064412570822859,70.98415985082745,85.47759472471905,2.5729928424832407,2.406154,2519.4979559386434,2981.643603490077,0.9846445103155196,0.9965311829681757,33.777301308976796,4.671579997886402,2.544915982733136,0.9218073796849596,0.9811816737200193,14.15439785789719,passed,
2025/11/15 19:30:00,0.7004040327817521,0.6008578863822037,70.21255763412047,84.10206334353971,2.570391841563611,2.36157625,2496.3398140411364,2989.234986555816,0.9836870189695704,0.995933280336927,33.43897436647689,3.9413927520769465,2.529685137203313,0.9238677426324705,0.9984820898965142,14.10007671374134,passed,
2025/11/15 19:45:00,0.7000982982467581,0.5975018497718869,69.86405412840115,83.14269820061439,2.5681957939686924,2.36748325,2490.355721099843,2983.098406956034,0.9835699949668413,0.995701108437375,33.3029060939531,3.6376620941680833,2.52143979880931,0.9146971860364274,0.9952041044079618,14.05690187015368,passed,
2025/11/21 13:45:00,0.6975104814393781,0.5815228812721603,63.619803385682566,74.85277666255726,2.508660408429762,2.357784,2408.2904951927026,2915.680065616875,0.985560864222878,0.995230245323806,29.81380122818428,0.2996245037006731,2.2229461315181096,0.8528209313620587,0.9794281287567076,13.356034161548582,passed,
2025/11/21 14:00:00,0.7069144434285408,0.6212061768508614,72.1156912361219,83.53773705211238,2.603163832502471,2.49172525,2568.6997532049554,2955.3741790403265,0.9889629199334256,0.9995048145377855,33.15592121205255,1.5587272653862085,2.369659482579881,0.9104537267869504,0.9522850981882226,14.380069468490621,passed,
2025/11/21 14:15:00,0.719217916905884,0.636321679016608,77.41592186656932,89.40005563353759,2.637145149758507,2.59454325,2737.4574030409,3071.728871479222,0.9897201748175097,1.0002973325763145,32.283000595077375,2.1990607837058604,2.3260921444785514,0.9666384127945699,0.978666057735475,15.319667407894427,passed,
2025/11/25 00:30:00,0.6414351083836175,0.6091636453172931,51.387262453268654,65.1877005403133,2.5987388004717364,2.56051,2002.8907252862894,2359.8957405543388,0.9838102268187694,0.9982325414527611,35.53354062456082,9.09495943296998,2.087351350536799,1.0049490685944207,1.0646430837780225,11.337742466953,passed,
2025/11/25 00:45:00,,,,,,,,,,,,,,,,15.102009559207536,failed,cannot access local variable 'm1' where it is not associated with a value
2025/11/25 01:00:00,0.7317510193645884,0.6531747084468762,77.92879922575499,94.73576495206653,2.598650762316812,2.5158445,2809.6427838036147,3233.9877658198284,0.9910336018950768,1.0011415865945368,29.614342772911233,0.6215734051474421,2.173140825864849,0.9566305704885235,0.9664517353292132,15.705285134940134,passed,
2025/11/25 01:15:00,0.7344393877537532,0.6499812109938462,75.99796876265123,92.96691707715709,2.5935001843746344,2.51197575,2725.817256655157,3173.7722621554276,0.9909834898508081,1.0012876865181408,29.781570189158852,1.0014607891827962,2.1863883740921506,0.9313150918746906,0.9483997282484253,15.300586504769912,passed,
2025/11/25 01:30:00,0.707844823703253,0.6494645643763141,73.1218091827755,90.49128729904842,2.5773526988396838,2.458666,2645.3013989618707,3089.5063644891757,0.9915922070936967,1.0018038093119321,32.254812707603605,1.4263288605119735,2.2398852851107627,0.9465460145371597,0.9452937814276772,14.780622266457328,passed,
2025/11/25 02:45:00,0.46664161428128376,0.4556485583899191,38.25703186557649,51.63665635959195,2.0896206600613727,2.325814,2067.659668844088,2669.7561082494954,0.982801192659799,0.9823778633601999,34.95447146295741,-11.93948108398522,2.116388176182146,1.03266835585362,1.1413816103744925,9.899401883115456,passed,
2025/11/25 03:00:00,,,,,,,,,,,,,,,,12.977931878955209,failed,cannot access local variable 'm1' where it is not associated with a value
2025/11/25 03:15:00,,,,,,,,,,,,,,,,13.257722704948371,failed,cannot access local variable 'm1' where it is not associated with a value
2025/11/25 03:30:00,,,,,,,,,,,,,,,,13.278819928320514,failed,cannot access local variable 'm1' where it is not associated with a value
2025/11/25 03:45:00,,,,,,,,,,,,,,,,13.18966471098765,failed,cannot access local variable 'm1' where it is not associated with a value
2025/11/25 04:00:00,,,,,,,,,,,,,,,,13.10061718404814,failed,cannot access local variable 'm1' where it is not associated with a value
2025/11/25 04:15:00,,,,,,,,,,,,,,,,13.011674566712774,failed,cannot access local variable 'm1' where it is not associated with a value
2025/11/25 04:30:00,,,,,,,,,,,,,,,,12.922836948838516,failed,cannot access local variable 'm1' where it is not associated with a value
2025/11/25 04:45:00,,,,,,,,,,,,,,,,12.834104145008073,failed,cannot access local variable 'm1' where it is not associated with a value
2025/11/27 23:30:00,,,,,,,,,,,,,,,,13.713668572517705,failed,cannot access local variable 'm1' where it is not associated with a value
2025/11/27 23:45:00,,,,,,,,,,,,,,,,13.888006019304449,failed,cannot access local variable 'm1' where it is not associated with a value
2025/11/28 11:15:00,,,,,,,,,,,,,,,,11.30115496078109,failed,cannot access local variable 'm1' where it is not associated with a value
2025/11/28 11:30:00,,,,,,,,,,,,,,,,14.57889279221619,failed,cannot access local variable 'm1' where it is not associated with a value
2025/11/28 11:45:00,,,,,,,,,,,,,,,,14.747971342165867,failed,cannot access local variable 'm1' where it is not associated with a value
2025/11/28 12:00:00,,,,,,,,,,,,,,,,14.626689368102689,failed,cannot access local variable 'm1' where it is not associated with a value
2025/11/28 12:15:00,,,,,,,,,,,,,,,,14.505486444944063,failed,cannot access local variable 'm1' where it is not associated with a value
2025/11/28 13:00:00,,,,,,,,,,,,,,,,10.66008800376162,failed,cannot access local variable 'm1' where it is not associated with a value
2025/11/28 13:15:00,,,,,,,,,,,,,,,,14.249309354937388,failed,cannot access local variable 'm1' where it is not associated with a value
2025/11/28 13:30:00,,,,,,,,,,,,,,,,14.633276651261765,failed,cannot access local variable 'm1' where it is not associated with a value
2025/11/28 13:45:00,,,,,,,,,,,,,,,,14.482248941144896,failed,cannot access local variable 'm1' where it is not associated with a value
2025/11/28 14:00:00,,,,,,,,,,,,,,,,14.384158960283427,failed,cannot access local variable 'm1' where it is not associated with a value
2025/11/28 14:15:00,,,,,,,,,,,,,,,,14.286326439986787,failed,cannot access local variable 'm1' where it is not associated with a value
2025/11/28 14:30:00,,,,,,,,,,,,,,,,14.188748113471114,failed,cannot access local variable 'm1' where it is not associated with a value
2025/11/28 14:45:00,,,,,,,,,,,,,,,,14.09142328141277,failed,cannot access local variable 'm1' where it is not associated with a value
2025/11/28 15:00:00,,,,,,,,,,,,,,,,13.994356356693977,failed,cannot access local variable 'm1' where it is not associated with a value
2025/11/28 15:15:00,,,,,,,,,,,,,,,,13.8975438799879,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 08:45:00,,,,,,,,,,,,,,,,10.780190027743672,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 09:00:00,,,,,,,,,,,,,,,,13.565799578831857,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 09:15:00,,,,,,,,,,,,,,,,13.483931687560819,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 09:30:00,,,,,,,,,,,,,,,,13.460657935998396,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 09:45:00,,,,,,,,,,,,,,,,13.437327639650837,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 10:00:00,,,,,,,,,,,,,,,,13.413941700141704,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 10:15:00,,,,,,,,,,,,,,,,13.390715807264531,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 10:30:00,,,,,,,,,,,,,,,,13.369773311680522,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 10:45:00,,,,,,,,,,,,,,,,13.348779289033326,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 11:00:00,,,,,,,,,,,,,,,,13.364945432726538,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 11:15:00,,,,,,,,,,,,,,,,13.50422376328422,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 11:30:00,,,,,,,,,,,,,,,,13.60118091080991,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 11:45:00,,,,,,,,,,,,,,,,13.593601053037686,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 12:00:00,,,,,,,,,,,,,,,,13.51613020561894,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 12:15:00,,,,,,,,,,,,,,,,13.462743042103167,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 12:30:00,,,,,,,,,,,,,,,,13.466079859675778,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 12:45:00,,,,,,,,,,,,,,,,13.469401369946679,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 13:00:00,,,,,,,,,,,,,,,,13.472710293615057,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 13:15:00,,,,,,,,,,,,,,,,13.47601080137965,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 13:30:00,,,,,,,,,,,,,,,,13.479296008383553,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 13:45:00,,,,,,,,,,,,,,,,13.482567594175752,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 14:00:00,,,,,,,,,,,,,,,,13.485825936252605,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 14:15:00,,,,,,,,,,,,,,,,13.489077620134607,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 14:30:00,,,,,,,,,,,,,,,,13.667275692395648,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 14:45:00,,,,,,,,,,,,,,,,13.627536538058795,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 15:00:00,,,,,,,,,,,,,,,,13.643314458555516,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 15:15:00,,,,,,,,,,,,,,,,13.659103022346027,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 15:30:00,,,,,,,,,,,,,,,,13.674901200078486,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 15:45:00,,,,,,,,,,,,,,,,13.690702197798753,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 16:00:00,,,,,,,,,,,,,,,,13.706513843323146,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 16:15:00,,,,,,,,,,,,,,,,13.722331261275714,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 16:30:00,,,,,,,,,,,,,,,,13.738159179741716,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 16:45:00,,,,,,,,,,,,,,,,13.753991907418028,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 17:00:00,,,,,,,,,,,,,,,,13.76552323716625,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 17:15:00,,,,,,,,,,,,,,,,13.772117224318327,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 17:30:00,,,,,,,,,,,,,,,,13.778710388536378,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 17:45:00,,,,,,,,,,,,,,,,13.78531081241428,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 18:00:00,,,,,,,,,,,,,,,,13.791907525423312,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 18:15:00,,,,,,,,,,,,,,,,13.79850645640986,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 18:30:00,,,,,,,,,,,,,,,,13.787381372742994,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 18:45:00,,,,,,,,,,,,,,,,13.730391665117855,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 19:00:00,,,,,,,,,,,,,,,,13.582055075368729,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 19:15:00,,,,,,,,,,,,,,,,13.598443306806162,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 19:30:00,,,,,,,,,,,,,,,,13.614438392912264,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 19:45:00,,,,,,,,,,,,,,,,13.630438237434735,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 20:00:00,,,,,,,,,,,,,,,,13.541763773657628,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 20:15:00,,,,,,,,,,,,,,,,13.604904102130169,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 20:30:00,,,,,,,,,,,,,,,,13.668060484143085,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 20:45:00,,,,,,,,,,,,,,,,13.70347124293984,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 21:00:00,,,,,,,,,,,,,,,,13.728120491189175,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 21:15:00,,,,,,,,,,,,,,,,13.75277763114991,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 21:30:00,,,,,,,,,,,,,,,,13.777438830575985,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 21:45:00,,,,,,,,,,,,,,,,13.802105924917026,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 22:00:00,,,,,,,,,,,,,,,,13.826778996168223,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 22:15:00,,,,,,,,,,,,,,,,13.85145908572751,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 22:30:00,,,,,,,,,,,,,,,,13.860888762279426,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 22:45:00,,,,,,,,,,,,,,,,13.814716080985205,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 23:00:00,,,,,,,,,,,,,,,,13.768531823124377,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 23:15:00,,,,,,,,,,,,,,,,13.722333111459257,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 23:30:00,,,,,,,,,,,,,,,,13.676124728014642,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/06 23:45:00,,,,,,,,,,,,,,,,13.762288319284862,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 00:00:00,,,,,,,,,,,,,,,,14.075698728176421,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 00:15:00,,,,,,,,,,,,,,,,13.95408183958391,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 00:30:00,,,,,,,,,,,,,,,,13.976280593843908,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 00:45:00,,,,,,,,,,,,,,,,13.930146698462138,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 01:00:00,,,,,,,,,,,,,,,,13.877029535125118,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 01:15:00,,,,,,,,,,,,,,,,13.822312212357092,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 01:30:00,,,,,,,,,,,,,,,,13.76761772337085,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 01:45:00,,,,,,,,,,,,,,,,13.712948065742674,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 02:00:00,,,,,,,,,,,,,,,,13.667463303883402,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 02:15:00,,,,,,,,,,,,,,,,13.69181214394614,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 02:30:00,,,,,,,,,,,,,,,,13.721207895204087,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 02:45:00,,,,,,,,,,,,,,,,13.779513944975019,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 03:00:00,,,,,,,,,,,,,,,,13.837795884607674,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 03:15:00,,,,,,,,,,,,,,,,13.896051631941399,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 03:30:00,,,,,,,,,,,,,,,,13.95427813903897,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 03:45:00,,,,,,,,,,,,,,,,13.972366769470561,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 04:00:00,,,,,,,,,,,,,,,,13.965172900937729,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 04:15:00,,,,,,,,,,,,,,,,13.957979880050324,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 04:30:00,,,,,,,,,,,,,,,,13.950788753264183,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 04:45:00,,,,,,,,,,,,,,,,13.94360234721437,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 05:00:00,,,,,,,,,,,,,,,,13.936414775813951,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 05:15:00,,,,,,,,,,,,,,,,13.929229021158495,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 05:30:00,,,,,,,,,,,,,,,,13.922047095032621,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 05:45:00,,,,,,,,,,,,,,,,13.914863928907051,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 06:00:00,,,,,,,,,,,,,,,,13.907683701874104,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 06:15:00,,,,,,,,,,,,,,,,13.900508190458725,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 06:30:00,,,,,,,,,,,,,,,,13.893331518495826,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 06:45:00,,,,,,,,,,,,,,,,13.886156663277895,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 07:00:00,,,,,,,,,,,,,,,,13.878985633492698,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 07:15:00,,,,,,,,,,,,,,,,13.871815376366873,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 07:30:00,,,,,,,,,,,,,,,,13.864645970583306,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 07:45:00,,,,,,,,,,,,,,,,13.857479424134546,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 08:00:00,,,,,,,,,,,,,,,,13.850313651609156,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 08:15:00,,,,,,,,,,,,,,,,13.843167333830698,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 08:30:00,,,,,,,,,,,,,,,,13.719907382369186,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 08:45:00,,,,,,,,,,,,,,,,13.462812085562746,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 09:00:00,,,,,,,,,,,,,,,,13.226698796048872,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 09:15:00,,,,,,,,,,,,,,,,13.008403220158247,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 09:30:00,,,,,,,,,,,,,,,,12.7446389542172,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 10:45:00,,,,,,,,,,,,,,,,13.47528742826033,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 11:00:00,,,,,,,,,,,,,,,,14.038059674153898,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 11:15:00,,,,,,,,,,,,,,,,14.48520255094055,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 11:30:00,,,,,,,,,,,,,,,,14.44216659566093,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 11:45:00,,,,,,,,,,,,,,,,14.399136321933378,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 12:00:00,,,,,,,,,,,,,,,,14.356103886953536,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 12:15:00,,,,,,,,,,,,,,,,14.313861052175984,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 12:30:00,,,,,,,,,,,,,,,,14.333211621569468,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 12:45:00,,,,,,,,,,,,,,,,14.35282128780009,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 13:00:00,,,,,,,,,,,,,,,,14.372433006341858,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 13:15:00,,,,,,,,,,,,,,,,14.39204194576011,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 13:30:00,,,,,,,,,,,,,,,,14.411652087265079,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 13:45:00,,,,,,,,,,,,,,,,14.43126018359897,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 14:00:00,,,,,,,,,,,,,,,,14.450865617142945,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 14:15:00,,,,,,,,,,,,,,,,14.470472136522185,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 14:30:00,,,,,,,,,,,,,,,,14.490077931553145,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 14:45:00,,,,,,,,,,,,,,,,14.509682759283633,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 15:00:00,,,,,,,,,,,,,,,,14.529285774325329,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 15:15:00,,,,,,,,,,,,,,,,14.554450517317443,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 15:30:00,,,,,,,,,,,,,,,,14.580392536715838,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 15:45:00,,,,,,,,,,,,,,,,14.606350763085857,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 16:00:00,,,,,,,,,,,,,,,,14.632324741006626,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 16:15:00,,,,,,,,,,,,,,,,14.658318217269107,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 16:30:00,,,,,,,,,,,,,,,,14.684324860464528,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 16:45:00,,,,,,,,,,,,,,,,14.642638617833896,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 17:00:00,,,,,,,,,,,,,,,,14.513463629938986,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 17:15:00,,,,,,,,,,,,,,,,14.599184534346275,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 17:30:00,,,,,,,,,,,,,,,,14.906855850183799,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 17:45:00,,,,,,,,,,,,,,,,14.564547945591688,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 18:00:00,,,,,,,,,,,,,,,,14.565698937029628,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 18:15:00,,,,,,,,,,,,,,,,14.57312706392146,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 18:30:00,,,,,,,,,,,,,,,,14.590172730978813,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 18:45:00,,,,,,,,,,,,,,,,14.607209239211896,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 19:00:00,,,,,,,,,,,,,,,,14.62423802244946,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 19:15:00,,,,,,,,,,,,,,,,14.644563124089288,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 19:30:00,,,,,,,,,,,,,,,,14.655069793063522,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 19:45:00,,,,,,,,,,,,,,,,14.665478288018248,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 20:00:00,,,,,,,,,,,,,,,,14.67578525943168,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 20:15:00,,,,,,,,,,,,,,,,14.685870441898821,failed,cannot access local variable 'm1' where it is not associated with a value
