datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/12/07 20:30:00,,,,,,,,,,,,,,,,14.690497972151785,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 20:45:00,,,,,,,,,,,,,,,,14.69500003517308,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 21:00:00,,,,,,,,,,,,,,,,14.699377021876597,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 21:15:00,,,,,,,,,,,,,,,,14.677809659840863,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 21:30:00,,,,,,,,,,,,,,,,14.62517224079241,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 21:45:00,,,,,,,,,,,,,,,,14.543783272122662,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 22:00:00,,,,,,,,,,,,,,,,14.49749948479375,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 22:15:00,,,,,,,,,,,,,,,,14.50533771112992,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 22:30:00,,,,,,,,,,,,,,,,14.507747756904115,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 22:45:00,,,,,,,,,,,,,,,,14.478371738769704,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 23:00:00,,,,,,,,,,,,,,,,14.449004217116215,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 23:15:00,,,,,,,,,,,,,,,,14.419640474955587,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 23:30:00,,,,,,,,,,,,,,,,14.390283177496741,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/07 23:45:00,,,,,,,,,,,,,,,,14.360929543860301,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 00:00:00,,,,,,,,,,,,,,,,14.413012682593571,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 00:15:00,,,,,,,,,,,,,,,,14.54771091819932,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 00:30:00,,,,,,,,,,,,,,,,14.56617514409857,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 00:45:00,,,,,,,,,,,,,,,,14.584046598879553,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 01:00:00,,,,,,,,,,,,,,,,14.601415795112878,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 01:15:00,,,,,,,,,,,,,,,,14.618793376168487,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 01:30:00,,,,,,,,,,,,,,,,14.63618154543857,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 01:45:00,,,,,,,,,,,,,,,,14.653580165678896,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 02:00:00,,,,,,,,,,,,,,,,14.689764781358333,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 02:15:00,,,,,,,,,,,,,,,,14.756794254996336,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 02:30:00,,,,,,,,,,,,,,,,14.889481798401377,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 02:45:00,,,,,,,,,,,,,,,,15.533440496896661,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 03:00:00,,,,,,,,,,,,,,,,15.513751625410915,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 03:15:00,,,,,,,,,,,,,,,,15.494026697287707,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 03:30:00,,,,,,,,,,,,,,,,15.474265887424954,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 03:45:00,,,,,,,,,,,,,,,,15.454472334348473,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 04:00:00,,,,,,,,,,,,,,,,15.43464391541304,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 04:15:00,,,,,,,,,,,,,,,,15.41478173946205,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 04:30:00,,,,,,,,,,,,,,,,15.394881473033687,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 04:45:00,,,,,,,,,,,,,,,,15.374948458426623,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 05:00:00,,,,,,,,,,,,,,,,15.762083965078286,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 05:15:00,,,,,,,,,,,,,,,,15.75034189609063,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 05:30:00,,,,,,,,,,,,,,,,15.738576598256172,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 05:45:00,,,,,,,,,,,,,,,,15.726782935427124,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 06:00:00,,,,,,,,,,,,,,,,15.714967065177616,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 06:15:00,,,,,,,,,,,,,,,,15.703124883839946,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 06:30:00,,,,,,,,,,,,,,,,15.691255374132961,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 06:45:00,,,,,,,,,,,,,,,,15.67113462836096,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 07:00:00,,,,,,,,,,,,,,,,15.644382557398638,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 07:15:00,,,,,,,,,,,,,,,,15.617586644011242,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 07:30:00,,,,,,,,,,,,,,,,15.590749941680512,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 07:45:00,,,,,,,,,,,,,,,,15.57367964417156,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 08:00:00,,,,,,,,,,,,,,,,15.60004581094792,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 08:15:00,,,,,,,,,,,,,,,,15.62705234870929,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 08:30:00,,,,,,,,,,,,,,,,15.658867085622811,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 08:45:00,,,,,,,,,,,,,,,,15.69071804232503,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 09:00:00,,,,,,,,,,,,,,,,15.722596995274767,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 09:15:00,,,,,,,,,,,,,,,,15.754509124740464,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 09:30:00,,,,,,,,,,,,,,,,15.786455665051227,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 09:45:00,,,,,,,,,,,,,,,,15.818432119242722,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 10:00:00,,,,,,,,,,,,,,,,15.85044073474609,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 10:15:00,,,,,,,,,,,,,,,,15.64285711385296,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 10:30:00,,,,,,,,,,,,,,,,15.885064606432815,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 10:45:00,,,,,,,,,,,,,,,,15.969744660707809,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 11:00:00,,,,,,,,,,,,,,,,15.983284490298125,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 11:15:00,,,,,,,,,,,,,,,,15.996826294007807,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 11:30:00,,,,,,,,,,,,,,,,16.010376228789188,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 11:45:00,,,,,,,,,,,,,,,,16.023926084583223,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 12:00:00,,,,,,,,,,,,,,,,15.992259543160008,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 12:15:00,,,,,,,,,,,,,,,,15.622780874889374,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 12:30:00,,,,,,,,,,,,,,,,15.859470045976853,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 12:45:00,,,,,,,,,,,,,,,,15.894822697233154,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 13:00:00,,,,,,,,,,,,,,,,15.930206936665783,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 13:15:00,,,,,,,,,,,,,,,,15.965623896692255,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 13:30:00,,,,,,,,,,,,,,,,16.001074360099,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 13:45:00,,,,,,,,,,,,,,,,16.03655754558028,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 14:00:00,,,,,,,,,,,,,,,,16.072074242548272,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 14:15:00,,,,,,,,,,,,,,,,16.107624573327264,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 14:30:00,,,,,,,,,,,,,,,,16.143203408650795,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 14:45:00,,,,,,,,,,,,,,,,16.17881906986728,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 15:00:00,,,,,,,,,,,,,,,,15.767488777523996,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 15:15:00,,,,,,,,,,,,,,,,15.78962427911034,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 15:30:00,,,,,,,,,,,,,,,,15.811771926222244,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 15:45:00,,,,,,,,,,,,,,,,15.833937294492191,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 16:00:00,,,,,,,,,,,,,,,,15.85611681157999,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 16:15:00,,,,,,,,,,,,,,,,15.87574808953146,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 16:30:00,,,,,,,,,,,,,,,,15.877777901790411,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 16:45:00,,,,,,,,,,,,,,,,15.879793471815487,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 17:00:00,,,,,,,,,,,,,,,,15.881795807223394,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 17:15:00,,,,,,,,,,,,,,,,15.883782893521648,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 17:30:00,,,,,,,,,,,,,,,,15.885756746684601,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 17:45:00,,,,,,,,,,,,,,,,15.887715349256016,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 18:00:00,0.722524848960069,0.6448212266316434,79.53970386908205,94.99473850625901,2.5947940239031584,2.51522875,2855.262739446616,3268.405814661101,0.9903611914497139,1.0002733395429162,30.732259363889128,0.2552097212454096,2.2657739368619514,0.9637388468756829,0.9726055625670795,15.889658568562396,passed,
2025/12/08 18:15:00,0.7232618291322687,0.6435837063444378,79.56903527271061,94.5199207678901,2.5993636933408206,2.52078125,2851.933957066117,3261.7117509490336,0.9902090789537945,1.0002127725625187,30.763152703037754,0.18076654077766272,2.267203966669827,0.9628131866842385,0.9723058207139955,15.891588687363516,passed,
2025/12/08 18:30:00,0.7204131371469745,0.6446085587620817,80.29043266406232,94.86144303600128,2.6025861460974213,2.493118,2885.3265580670763,3265.3135568781163,0.9904889999843718,1.0002200373450143,30.874391779181565,0.30969894304415313,2.2678333635482346,0.9706715863094225,0.9745304827640232,16.00757075278741,passed,
2025/12/08 18:45:00,0.7218362877091887,0.6445959024452799,81.14935411085172,95.34869090427406,2.6070049248338565,2.514389,2917.378126403739,3286.39236905724,0.9903427566016965,1.0000396442056707,30.638745886495435,0.17961922177723488,2.262655835534751,0.9819762358924176,0.9861440952963919,16.173260234205745,passed,
2025/12/08 19:00:00,0.7222123121179167,0.6435391151231112,81.21194909904622,94.90245049875922,2.6104315390281156,2.510182,2921.261424871265,3274.5559985973355,0.9903436695236374,0.9999472894051058,30.550236323237556,0.29553154212571003,2.259729924136837,0.9813776014979908,0.9855551794703534,16.173757212282354,passed,
2025/12/08 19:15:00,0.7239723216282191,0.6379417117222819,79.52388776645898,92.42418097044613,2.6091772328574696,2.51694525,2851.1713616885336,3224.4529070241665,0.9901744435893473,0.9999392962090193,30.663089102455885,0.05971280619257275,2.2631761354159448,0.9566492112607167,0.9673434057663284,15.852380517321489,passed,
2025/12/08 23:15:00,,,,,,,,,,,,,,,,9.040657505095037,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/08 23:30:00,0.754047284985582,0.6627571721528105,70.3274344440313,92.81170494013756,2.629565063800055,2.572142,2509.354335804205,3040.73495937767,0.986136281676201,1.0007583985489792,28.237288585527697,5.754729408014357,2.093545289952967,0.9360342215813303,0.9818250675055078,14.59432091158093,passed,
2025/12/08 23:45:00,0.704470734490605,0.6784217967343533,82.80717119451307,105.81953727812186,2.589093383314318,2.68992825,3046.499920447702,3434.158399490018,0.9907706649357849,1.001017742146449,30.938977467305243,2.24028188813352,2.2092966012093256,1.0520732062421112,1.0197198957772524,16.779029575671636,passed,
2025/12/09 00:00:00,0.7227737099194701,0.6708406201447469,78.5261027107932,103.22203920946768,2.561749488205271,2.632612,2826.0579688872785,3389.0730368351637,0.9903752090322308,1.001542388602917,30.655648376847665,1.3409901053142035,2.232866310879443,0.9808756817963575,0.9864167436228221,15.92160867303818,passed,
2025/12/09 00:15:00,0.7251858147022597,0.6714299800882629,79.5782954435159,104.33892079368236,2.5627452367143677,2.6615005,2869.5454394029402,3425.5198266861394,0.9902549465729714,1.0013027414228157,30.16499794861781,1.1949299170899144,2.2224385186898474,0.989857146665293,0.9974015826235488,16.132648525475854,passed,
2025/12/09 00:30:00,0.7205609442295241,0.6737081926022208,80.72829826828976,105.58153501861437,2.5628232583885433,2.63802775,2923.41922806202,3448.061207258115,0.9906436563392638,1.0012890327228294,30.330234598614382,1.3350867025603612,2.2274199046577587,1.0069835130422582,1.0065882582950088,16.328978250006003,passed,
2025/12/09 00:45:00,0.7203214471844943,0.6763728277977076,81.92646226878121,106.87834470408208,2.567610282746351,2.622951,2964.1883762315797,3471.8165383376568,0.9908797533689775,1.001393416306529,30.33119583008759,1.3779440898536672,2.2311387776349343,1.0160333047458405,1.0118516764594272,16.525152398454022,passed,
2025/12/09 01:00:00,0.718764722261276,0.6742449260099076,81.99948842472956,106.70666493998073,2.5624744713915932,2.634026,2985.1318065396463,3478.1906039903447,0.9907539367514668,1.0009915689958988,30.024421909477645,1.38435909857456,2.224127639468293,1.020243100282847,1.0168667173341026,16.56209867735628,passed,
2025/12/09 01:15:00,0.7208473090395117,0.675787215630581,82.42713692475053,106.99456864334482,2.5698567892646476,2.634885,2985.703227134639,3471.4705875894842,0.990936805740971,1.0012407648619366,30.136084948043436,1.5443889336783745,2.2305856493191776,1.0215787084739834,1.0175943878648337,16.594011967230692,passed,
2025/12/09 01:30:00,0.7197779639449835,0.6730956745173049,82.42881860732533,106.72826523501385,2.56307262933059,2.6444015,3003.9322517212063,3482.7724664362913,0.9907807291499645,1.0008206027426614,29.775583307964155,1.3712673338503762,2.222239360510233,1.0279941094241254,1.0261257989339536,16.62589531765908,passed,
2025/12/09 01:45:00,0.7203621633169305,0.6742754519897538,82.8242359784337,106.97189215929328,2.5681072639667746,2.62328675,3007.297268974547,3479.094084671092,0.99099974590269,1.0010415226005611,29.96027842995597,1.4426842024521818,2.230332778825257,1.0237661157099724,1.0202395068404158,16.657748752228645,passed,
2025/12/09 02:00:00,0.7215719249291548,0.670636560210183,81.99526646259959,105.63870808400243,2.5652611851881337,2.608958,2980.9273260114633,3454.414499248578,0.9907886252943781,1.0007973713540408,29.761473187111836,1.4821521174334622,2.2266912528088803,1.0104891460522039,1.0116688195475356,16.50833259775734,passed,
2025/12/09 02:15:00,0.7250903249769841,0.6698491029806359,81.40734825077244,104.62009547986507,2.5716533824450396,2.6024575,2937.844165392018,3418.743221687358,0.9908631350487396,1.0010898211005166,29.96350513441414,1.6109489811770556,2.2349785981521864,0.9978997703782932,1.0019838279904971,16.346939454790153,passed,
2025/12/09 02:30:00,0.7236084869715889,0.6650934031160566,80.43002158627694,103.10489575687183,2.563086114199887,2.61663975,2913.0839304217443,3401.7865786410152,0.9907154065579591,1.0007932137518154,29.893215655829575,1.3513272397905298,2.2343852835588285,0.9880218453880536,0.9957538485827879,16.18555691474913,passed,
2025/12/09 02:45:00,0.7248052302193253,0.6619026912426441,79.607753250808,101.79498721184399,2.5613546420680597,2.598499,2876.5130274722496,3379.6255005686467,0.9905903220092311,1.0007656245916283,29.961429464455897,1.1472254032897637,2.2395496104034383,0.9749193549288712,0.9865928392479097,16.024189460218388,passed,
2025/12/09 03:00:00,0.7259572995358959,0.6576634498392475,78.76457167815794,100.41879490533684,2.5560429411279366,2.56565575,2840.4471855840197,3365.5646049618776,0.9905047487278508,1.0007087106221841,29.993455550030408,0.6840188687662714,2.2454221041844242,0.9561030127451325,0.9729408243301908,15.86283262978159,passed,
2025/12/09 03:15:00,0.7309745840670026,0.659555462227353,78.67269580985194,99.8716872743194,2.5730010071206855,2.526398,2793.578504397964,3308.824729440577,0.9909092284656172,1.0014080331630435,30.639310448849837,1.3131658494785543,2.275373645021593,0.9399753141445094,0.9567858622741597,15.701489666523095,passed,
2025/12/09 03:30:00,0.7269483363510334,0.6383862227755924,73.92458901974868,93.59533140746971,2.5400918576806526,2.37058525,2659.0639925500873,3237.6594559635605,0.9890489759137099,0.999765343582253,30.11203339481549,0.5003580450655448,2.2736423210906707,0.8902755040606662,0.9268305751427751,14.978219218564094,passed,
2025/12/09 04:30:00,0.704285012277077,0.6512601811864066,73.56572996901592,92.88383866872806,2.5830658284135413,2.38521375,2613.9167717836935,3084.2794053279276,0.9902993925906711,1.0015203006282056,33.706255720558815,3.2952673673403274,2.3591953484940666,0.9253904939510347,0.9200493677759236,14.718815828693707,passed,
2025/12/09 04:45:00,0.7230613214712835,0.658584228536837,79.83162076435924,100.43203810519374,2.570474550785152,2.54628175,2881.7718434976427,3344.95526932442,0.9906710414661214,1.0006368187655674,30.215569409963972,1.332500239064818,2.2523514219949914,0.9744754317995397,0.9832528797480671,16.00564357819302,passed,
2025/12/09 05:00:00,0.7238992342432343,0.658010488013913,79.90225253558674,100.30905151949041,2.570054525280646,2.570142,2880.225997151843,3350.158441404701,0.9907586183795668,1.0007109652189312,30.21902097218568,1.0424575711553234,2.2531507307023655,0.9757155038111424,0.9855053366459726,16.012427720550363,passed,
2025/12/09 05:15:00,0.7264186904928974,0.6560449622195039,79.82057670284904,100.0017619037865,2.5686170793368777,2.55315175,2883.7935762894213,3352.697426957292,0.9905026465158889,1.0004052484588457,29.745276573958655,1.0074687550380954,2.24089463804693,0.9629803295635424,0.9772808719257429,16.019157306070287,passed,
2025/12/09 05:30:00,0.7247832140922219,0.6558841828165831,79.83016661030308,99.87339988947471,2.568156157503925,2.55650025,2883.074472441809,3357.1337814351587,0.9905745578064393,1.0004967013805486,29.97768939569809,0.7411128776771934,2.244958733834075,0.9639531647266032,0.9763349263709595,16.02582925130095,passed,
2025/12/09 05:45:00,0.729857711340053,0.6562939377813638,80.19866261181882,100.20351620998952,2.573767691025674,2.563673,2899.016712527946,3362.3863507803053,0.9902268670414629,1.0002322778647599,29.291169097384042,1.019575863664237,2.224741333589765,0.9649654762708212,0.9817135912003407,16.11539690483196,passed,
2025/12/09 06:00:00,0.7236621982372082,0.6592378857985861,80.98751500095138,101.04741794477054,2.5742446313728533,2.55147575,2927.462088224211,3380.6056356965687,0.9908005974913564,1.0006259562467792,29.999682059371022,0.7549906851116372,2.2403807187085305,0.9784748882353806,0.9850271786851689,16.23850947263944,passed,
2025/12/09 06:15:00,0.7230956286289864,0.6586559475460092,80.97603956998522,100.89825048294364,2.573431603038246,2.5767495,2935.812036141391,3380.653548281379,0.9907392650059168,1.000471262363077,29.84543815223198,0.790347853510852,2.23282077406531,0.9837672034379101,0.9901287102171981,16.254992154457,passed,
2025/12/09 06:30:00,0.724463825945293,0.6602085430809055,81.12488001932384,100.95025694147489,2.580394231720785,2.609803,2933.3756040595663,3368.1801903705177,0.9908293275687238,1.0006560919612137,29.893356379479318,1.0459602798728482,2.2318737944660416,0.9868140522240334,0.9917823744368561,16.26049822281408,passed,
2025/12/09 06:45:00,0.7257757460875265,0.6631165844334191,81.36343458109712,101.13921088937188,2.592120089036213,2.613815,2930.3757996353474,3344.775580903879,0.9909559991641794,1.0009414008796647,30.067091535332242,1.6309807722934058,2.2332638882867117,0.9863009972707226,0.9878890314318257,16.265945955239054,passed,
2025/12/09 07:00:00,0.7228739074944016,0.6640531368002859,81.37097688538358,101.07235371497443,2.5944578119104116,2.63264275,2936.443168350496,3335.1308815950056,0.9910467444529361,1.0009847861868604,30.25706337683307,1.860197543236705,2.2330919613096776,0.9905322310261725,0.9874040170159161,16.271334286855726,passed,
2025/12/09 07:15:00,0.7205835443936182,0.6651104993125121,81.35624032238721,101.09561257738936,2.596173802018679,2.6190235,2939.1437515586945,3330.3376044545603,0.9911066071265617,1.001060147583873,30.449380654970987,1.9829747008608918,2.2332473027514044,0.9943428049950873,0.9873495000415295,16.276663248726155,passed,
2025/12/09 07:30:00,0.7200414651940243,0.6659075213624204,81.58470068342673,101.57367771693254,2.5942480755039212,2.62930925,2951.4154190924155,3349.5182825709285,0.9910681883868615,1.0010428543320973,30.40245292145732,1.773746006968371,2.2288834452612427,0.9997556155952068,0.9920472741114811,16.346185129417925,passed,
2025/12/09 07:45:00,0.7211621889939207,0.666417431850198,81.46018344258175,101.57012208195003,2.5960150357384237,2.633419,2944.559215165285,3342.989275592033,0.9910158219020451,1.0010727753448943,30.34857502692815,1.9413046807897776,2.226309771425107,0.9961442573462678,0.9891878137059943,16.32257041994043,passed,
2025/12/09 08:00:00,0.7200805271477629,0.6669278288805643,81.32818874369885,101.55611460258307,2.5955732862381358,2.64879325,2940.670725868042,3337.9222580815463,0.9910904154803745,1.0011404159583046,30.45910772374054,2.030883490375857,2.2278309291909184,0.9998224963909653,0.9913735590598046,16.296548224301738,passed,
2025/12/09 08:15:00,0.7195305766708441,0.6669013165199531,81.20836822475746,101.55278844272814,2.593250011535575,2.648245,2934.202070497414,3345.1309883665303,0.9911052190924634,1.0012197360108446,30.589655826945926,1.7648114527571794,2.23056234605295,1.0005272435306238,0.991986526197549,16.283880527334638,passed,
2025/12/09 08:30:00,0.7200731552042366,0.6680999857729739,81.35325997705726,101.8901157013589,2.5958079532964558,2.6458955,2942.843117641767,3340.7975938716245,0.9910684328975713,1.0011690672101197,30.432080661036906,2.1534087750601194,2.224880357835256,1.0016779130917646,0.9926140399809328,16.311124534603863,passed,
2025/12/09 08:45:00,0.7186766943461136,0.6688047570331029,81.4605023462408,102.17595307188117,2.5943247388586532,2.6517495,2950.6262333029026,3347.1130150318563,0.991131527142296,1.0011837010928863,30.484785825301607,2.1503808551678323,2.2249767166007626,1.0070048457873513,0.9961151008614583,16.338380730835965,passed,
2025/12/09 09:00:00,0.7178340436891467,0.6697826703389027,81.59132212131199,102.49367413957144,2.5950699546112443,2.63839425,2956.265617906964,3350.172068726415,0.9911266406521169,1.0012056721149132,30.553632703833756,2.2547997893861655,2.226242119338923,1.0119683356707796,0.9994515404571848,16.365646961210324,passed,
2025/12/09 09:15:00,0.7200234300484942,0.6695882131823782,81.61535338048067,102.67432432299364,2.592971641902032,2.6586745,2958.339557396447,3363.7182719491675,0.9910176768644425,1.0011356921372088,30.272674670837095,2.0427547132595922,2.2171369643436294,1.0101778393858856,1.000889594782511,16.392916669957895,passed,
2025/12/09 09:30:00,0.716984315524334,0.669818607992496,81.79363315297691,103.01141173867083,2.588550597724326,2.62712975,2966.214727298939,3382.433224353198,0.9911322989324264,1.001209510184904,30.571932015873347,1.6660219339334104,2.2264614776482534,1.0122600266839494,1.0002405730648138,16.43379644999046,passed,
2025/12/09 09:45:00,0.7161932522944514,0.6696697639808463,82.02019422634392,103.38929315709802,2.5837580707958967,2.62649825,2978.8996252643483,3402.6112422107044,0.9912000101177478,1.0011694865431526,30.527104924315314,1.3582160970791475,2.226371562920004,1.0136039237671062,1.0017640451850052,16.488280207710392,passed,
2025/12/09 10:00:00,0.7166525202442575,0.6699800259207801,82.28037493935786,103.81496907891604,2.582670224919305,2.631263,2991.4605935215836,3413.868316791012,0.9911559595528986,1.0010793846294548,30.371798730657584,1.3707856213073706,2.223815522866895,1.0182439899873725,1.0071229499060566,16.54285225747916,passed,
2025/12/09 10:15:00,0.7167418079959448,0.6708564345151136,82.32383108963208,104.00529146287931,2.584761652612813,2.645382,2992.97343663488,3407.906934871043,0.9911316375869379,1.0010805249178936,30.36054765762006,1.655595529795071,2.2237416446879785,1.0191537507318063,1.007311436042596,16.544750127230568,passed,
2025/12/09 10:30:00,0.7150940638042591,0.6722030841244346,82.08438621749553,103.95328907529105,2.5861149987205394,2.65498375,2983.737831554612,3398.527822395008,0.9912191978766478,1.001252352783645,30.596918636772376,1.784136309593018,2.224486677376682,1.0197321380079412,1.0046280612206027,16.505272933498066,passed,
2025/12/09 10:45:00,0.7146170168668914,0.6733402183225218,81.82417511090188,103.87433926136448,2.5890148242650177,2.64871625,2969.3215941447615,3390.473536931109,0.9911476140009747,1.0013990774306136,30.813996620980028,1.87801018442936,2.226051877048928,1.0220496525556848,1.0051571210870898,16.46560387364391,passed,
2025/12/09 11:00:00,0.7129722896195552,0.6744867854049627,82.04460972306119,104.40219702065292,2.5866177652911118,2.679912750000001,2982.297198336817,3412.656081998659,0.991140733637787,1.0014310065431937,30.876920126688937,1.587894677007532,2.2227134838692204,1.0260138629815618,1.006815489358487,16.541299763122414,passed,
2025/12/09 11:15:00,0.7120489142232576,0.6758026367698479,82.51109640292857,105.08630850901778,2.5873604664420418,2.61131,3006.2599129119358,3417.522775746668,0.991195971001004,1.0013361711003255,30.767904081882218,1.9345122632133793,2.2216949256456036,1.0317282235309975,1.010454528039008,16.620641373650038,passed,
2025/12/09 11:30:00,0.713428697143735,0.6748002927696365,82.6758700571844,105.33558861106438,2.5833755822079265,2.62891975,3011.888061053274,3437.660888170324,0.9910913909815928,1.0012204493565107,30.593802560852605,1.5933936088087668,2.2216242505270056,1.03141648822413,1.013624294073881,16.661607271679035,passed,
2025/12/09 11:45:00,0.7101563033497239,0.6753217134208207,83.51609030249793,106.45030867028741,2.5771174996001855,2.63585225,3059.6769917429733,3472.8568267153187,0.9911801328072967,1.0009770417227533,30.46271011312569,1.4579186283872847,2.2220712390323385,1.0458134031167274,1.0249772557419738,16.835107220278886,passed,
2025/12/09 12:00:00,0.7202428598321562,0.672394179402052,81.63414984721388,104.09633287875765,2.5854247590096304,2.61707725,2952.0603821820055,3399.443641028849,0.9909502871918761,1.0013291547992242,30.426960448517953,1.7700044320753192,2.224800198754917,1.0099329975207858,1.0020742982592556,16.42133575855862,passed,
2025/12/09 12:15:00,0.7199259160655441,0.6681111982314841,80.51437046435179,102.70959555412652,2.5770047097540054,2.621327,2916.2786828346157,3380.4672504931377,0.9907516863311687,1.0010966548992513,30.387054650513186,1.5874615351817827,2.2270547266722875,0.9941103378059597,0.991364397584195,16.22674392631,passed,
2025/12/09 12:30:00,0.7244229591838591,0.6699477532212764,80.49119563643735,102.72590062772602,2.5864152931689453,2.6258295,2889.9971038487347,3357.445697380953,0.9908807404472266,1.0014880207068004,30.551447367736387,1.9238816543409838,2.236428787518558,0.987143719194202,0.9863288951661962,16.1584816042987,passed,
2025/12/09 12:45:00,0.7218420066739284,0.669302370531476,80.96903520077959,103.38217240478501,2.579677502178194,2.62757075,2926.2196540109903,3381.0425614045826,0.9908293098692362,1.0011229308118634,30.282167154231658,1.933033775063248,2.2328934576513624,0.9963337791699414,0.9946990092765728,16.270702437446147,passed,
2025/12/09 13:00:00,0.7229802537734095,0.6709975564259317,82.00829846128762,104.7488162527208,2.5789876425337805,2.62002225,2960.4213281810958,3422.303857327276,0.9909132065305163,1.001158233844581,30.176814358730045,1.578250327163871,2.2348619337474744,1.0070900488513372,1.0056002945875298,16.460969379115223,passed,
2025/12/09 13:15:00,0.737510378113312,0.6536725053862376,80.49017598392152,101.44295134959721,2.5546389230117854,2.435739,2877.482985447082,3380.9013784463546,0.9909385519707461,1.000407669577742,29.109265955172198,0.8332129289490254,2.271296320701872,0.9553341957485904,0.987630316545358,15.987912291170526,passed,
2025/12/09 13:30:00,0.7395409158193302,0.6507606243498507,78.33269528115444,99.59437585394447,2.551628799946039,2.5788175,2822.188500048577,3371.438487550598,0.9895170277487612,0.9998352871536211,28.3880452742672,0.5799216022846112,2.222206415948292,0.9407840543877082,0.979737821923272,15.803836997681085,passed,
2025/12/09 13:45:00,0.7313721721471004,0.6634761315721055,81.33822802685937,103.51288866823434,2.5674289836548443,2.521712,2907.3414470887824,3416.2156108821678,0.9908976122075304,1.0010141813953002,29.92263872212697,0.8718516744832358,2.2630331159387507,0.9690075069573094,0.9852024881945963,16.235283670429773,passed,
2025/12/09 14:00:00,0.7282016709762201,0.6605695123795843,81.13262985085636,103.35770359705333,2.56083875694638,2.4962995,2924.5668841251213,3423.998220967349,0.9902707218145206,1.0002995393648701,29.580568172757552,1.1170952074062737,2.2586733915138617,0.9776174750976842,0.9954251505491963,16.257651572118167,passed,
2025/12/09 14:15:00,0.7298588071131499,0.6574875487860307,79.56902193270845,101.46498531176823,2.5609794819134932,2.46338375,2856.780216415811,3370.831460688846,0.9900663895735468,1.0003512474951703,29.753547192126234,1.3594897702947322,2.2662962932903707,0.9559193757703824,0.9780762777582872,15.948785726389907,passed,
2025/12/09 14:30:00,0.7311496745347211,0.6576272959655949,79.61322869659746,101.62153796876038,2.561401655214113,2.48114475,2858.9741162377863,3370.3124947131655,0.9899965757927026,1.000279182779436,29.576257448293163,1.5232324076778154,2.2630915144444756,0.9578530971243641,0.9815855607373895,15.955705036092878,passed,
2025/12/09 14:45:00,0.7332057389649621,0.6566967810873324,79.56665878842865,101.65596562898847,2.5588216646806434,2.48633975,2855.491109368901,3382.7674340299895,0.9898303464403947,1.0001877983995215,29.37737155397767,1.2547664063394266,2.260122571312695,0.9574911192157658,0.9850453803297475,15.962591110728194,passed,
2025/12/09 15:00:00,0.730306034138209,0.6582669643903751,79.74701528397338,101.98879763159087,2.5607473469878936,2.46998775,2861.456964666365,3374.787813762081,0.9900209275207094,1.0003134658840998,29.720582020262093,1.5852722150363674,2.2710534245972664,0.960302328005225,0.9832194688031286,15.969447271527747,passed,
2025/12/09 15:15:00,0.7323443638363655,0.6574975526737952,79.73950554659235,101.98164860067466,2.560436146959555,2.451921,2858.304142252757,3381.3654356814427,0.9898308895934718,1.0002182141825493,29.551439148337824,1.4599361516695353,2.2693203040067464,0.9597175676690889,0.9858672769183325,15.976275532426595,passed,
2025/12/09 15:30:00,0.7322372586059493,0.6575145928461523,79.79259865386476,101.96538215745335,2.5614597286507808,2.4603575,2859.8412254197747,3379.987277058575,0.9898262142788932,1.0002152484035656,29.571718849611067,1.4912370715798258,2.2700398933104333,0.9636055255414571,0.9894558202542093,15.9830694227856,passed,
2025/12/09 15:45:00,0.7303902589807061,0.6581359083104246,79.89906296331547,102.0211964019388,2.563109017221165,2.4647335,2862.8286797677424,3375.6240598227087,0.9899286831698882,1.0002963949040766,29.80808772061176,1.5876449867128977,2.2765017679163875,0.9661778088014221,0.9890721655466671,15.989834470352365,passed,
2025/12/09 16:00:00,0.728437836359666,0.6588324194672341,80.01107293818745,102.0848792910811,2.564358368621356,2.4792595,2868.2321466083067,3369.8068044682836,0.990083013410078,1.0003699353866453,29.996882753490798,1.7367167823525829,2.2808964789492348,0.9711267261589263,0.9908908368776698,15.996567387979237,passed,
2025/12/09 16:15:00,0.7272002975978126,0.6594624921310271,80.1137300977788,102.13805629046746,2.565612899452242,2.47088925,2875.3808935237726,3362.2199493613057,0.9902301338508329,1.0003987275038793,30.047019296816092,1.965553039249228,2.28084277250469,0.9710998068813206,0.9884469100343299,16.003269184140134,passed,
2025/12/09 16:30:00,0.7275555002562695,0.6589643486315256,80.11655420156322,102.05826957744733,2.564828538761221,2.488654,2875.372490602988,3366.7362925302828,0.9902013542765808,1.0003765205730861,30.008697242055888,1.8044172364581745,2.2796913543100943,0.9710749656576164,0.989234261158482,16.009938749032287,passed,
2025/12/09 16:45:00,0.7323825716731808,0.6571725309249175,79.99353997801049,101.81793063726023,2.564178954530401,2.4880885,2869.229171673133,3377.049466888555,0.9898368141201114,1.0001579847141175,29.49009732543615,1.531567087445306,2.2664720182592175,0.9667856557955425,0.9920400052623369,16.01657622913269,passed,
2025/12/09 17:00:00,0.7286179731864151,0.658531057419578,80.16655472678751,101.96095446941165,2.5654072648997297,2.5092305,2879.570085812907,3366.2943301170176,0.9901688709659994,1.0002992633184826,29.81877568969584,1.8184115145865947,2.2734986540636744,0.9742648505302399,0.9936625142985941,16.023185948205334,passed,
2025/12/09 17:15:00,0.7266995147535436,0.6581692376401167,80.00624210071587,101.67441340658168,2.563508684823292,2.51220275,2875.148212147477,3361.1762410770843,0.9903419939272261,1.0003832794371172,30.017861791994505,1.714473051200515,2.2776813547551122,0.9738624347845252,0.9913392188598381,15.986871897217032,passed,
2025/12/09 17:30:00,0.7298533433251246,0.6554172875994462,79.31401560323894,100.71121198519344,2.56164127225298,2.50104675,2845.2777620680213,3352.0879026638445,0.9900749978496154,1.000287414092391,29.811095746339465,1.4361574123680299,2.2727941897953428,0.9604231429326174,0.9838608207729876,15.875427666020672,passed,
2025/12/09 17:45:00,0.7309317973769967,0.65371390858971,78.68255630311532,99.85504374303177,2.5629591897665454,2.484044,2816.4256500942997,3334.3331395000873,0.9898218321492295,1.0002591222388164,29.87979154950981,1.4243557264775488,2.2754369579232083,0.9525372441255179,0.978451738568915,15.764143763828287,passed,
2025/12/09 18:00:00,0.7301589369738205,0.652848454929796,78.12336238317023,99.09707061579611,2.5648159973508995,2.47899025,2795.9056877720454,3307.3743800643306,0.9897490562114478,1.000251112349112,30.003320899664395,1.7225683768774798,2.2779621685563183,0.9483252358264858,0.9737690678619603,15.65379035429962,passed,
2025/12/09 18:15:00,0.7316218815677207,0.6528626884531952,78.36968359591627,99.35396414806567,2.56251700252356,2.51312875,2809.9241486289316,3323.3117928795664,0.9898193164565824,1.000200508322999,29.69014551896145,1.478779251170353,2.2658760253822785,0.9497866228893438,0.9768071748300758,15.716521380604123,passed,
2025/12/09 18:30:00,0.7263243344038288,0.656323964832842,78.9682758570363,100.04323300394897,2.568522165943867,2.52048525,2829.775612621242,3314.3372448242976,0.9902516208303964,1.000509971735473,30.341801609045117,1.9404040225157797,2.282818496485201,0.9616978097047194,0.9788076766567873,15.781290064409578,passed,
2025/12/09 18:45:00,0.727521589095129,0.6558303201404515,79.20726404956193,100.26692279493267,2.5652560302496736,2.5323305,2843.7707775320087,3333.365236762179,0.9902579662326026,1.0004078616345466,30.047042562503794,1.6203625257250698,2.27301236946245,0.9633840687783313,0.9825053221414276,15.8459354103406,passed,
2025/12/09 19:00:00,0.7307472307696599,0.6549086650345647,79.2793016165885,100.28110797243743,2.5650344719052214,2.52089,2846.23209922473,3345.1197451584176,0.9900203059737319,1.00024801791977,29.667904641276447,1.4207346395594938,2.262969404966342,0.959570610982557,0.9830655894026177,15.881030908536745,passed,
2025/12/09 19:15:00,0.72907345362424,0.6547578239801263,79.02851601121172,99.89043693175832,2.5656183549563747,2.537172,2836.8777065845543,3329.2834622642195,0.9901488217476251,1.0003371711609141,29.88777927718999,1.55495749451004,2.2679948844245255,0.9639350255596532,0.9854646780804962,15.820016274417666,passed,
2025/12/09 19:30:00,0.7306067800946547,0.6538927892702464,78.86688465399699,99.61092854181511,2.566325762800464,2.53895175,2828.345092637936,3327.0538847156567,0.9899947242877057,1.0002827341301277,29.789809037274853,1.4835566873266972,2.265862010477537,0.9529059003979475,0.9765435841503416,15.796758975898156,passed,
2025/12/09 19:45:00,0.728235099896936,0.654577676704874,79.37559835580615,100.17660209158427,2.5626824183153265,2.52050075,2852.301622255481,3351.894734016867,0.9902325872725579,1.0003379550655978,29.895178398318013,1.0986465410970605,2.266785943346645,0.9600272403355328,0.9807656804483624,15.899384921995157,passed,
2025/12/09 20:00:00,0.728922969493589,0.6565720839042126,79.87297006812426,100.8112519605793,2.5681820692983894,2.52809375,2870.5261191537224,3359.9834492242135,0.9901190343999255,1.0003207023274252,29.79754779787633,1.3095703846360205,2.2610901669201726,0.9691902217217667,0.9883345902087092,16.001082956100262,passed,
2025/12/09 20:15:00,0.7253666108673076,0.6621159578434643,82.29847927732752,103.87377930380447,2.568638107895584,2.53606475,2975.5119677730804,3441.599773646856,0.99042056898112,1.000286168552228,29.66615863905501,1.0091705700062066,2.252016241128994,0.9971289708231795,1.0078123678679587,16.483237761635444,passed,
2025/12/09 20:30:00,0.7223767867519566,0.6637995938255441,82.0925958084724,103.67276493343597,2.5733922403959184,2.66999925,2967.06113038844,3420.242502086541,0.9905411498856126,1.000490756822175,30.080793490175225,1.356883166888287,2.2568725250388364,1.0078765997443018,1.0127371297134697,16.43703760486378,passed,
2025/12/09 20:45:00,0.7214909276856417,0.6645075488386649,81.87904782899858,103.52336597614037,2.571290104855672,2.618734,2970.9124042240633,3419.9576046536117,0.9907049784581994,1.0005414265908834,29.928588685800687,1.2850597695982395,2.239825632551759,0.9992305896927146,1.0021582917347063,16.432780815246048,passed,
2025/12/09 21:00:00,0.7215040985567727,0.6646781573135839,81.91273906553538,103.4725452550266,2.573510469728618,2.62469525,2972.3148495780383,3411.3879825496024,0.9907041299624763,1.0005211938744338,29.919020676711995,1.5050128034896844,2.2401114123489845,0.9982674777057687,1.0006158532019915,16.42852607411671,passed,
2025/12/09 21:15:00,0.7221217983907706,0.6640915302959368,81.8833715082767,103.33769621014623,2.5734007316993637,2.5959275,2969.7712942832145,3412.5486771162214,0.9906570337838397,1.0004965313865903,29.88511569454788,1.4042606297208873,2.240026255943911,0.9945357197827687,0.9980086300964564,16.42426688433877,passed,
2025/12/09 21:30:00,0.7222855568590896,0.6647306153646639,81.9864961372064,103.36974390988375,2.5753173471630633,2.60283375,2966.783342672604,3410.062728834685,0.9908286216741866,1.0006795731788485,30.012189471873366,1.3505842869824285,2.2445048673151797,0.9920454642059993,0.9944603404740783,16.42240230814135,passed,
2025/12/09 21:45:00,0.7249314668657508,0.6652850832048515,82.10077633083924,103.41516747984788,2.5788246594943116,2.604016,2959.4191283647347,3409.7920050020725,0.9908870694185267,1.0008547154069352,30.014260142166314,1.2472144951099786,2.2451137418284595,0.9927002564967354,0.996735052156072,16.425078732252036,passed,
2025/12/09 22:00:00,0.7217236682111049,0.6631509658199363,81.94063914598108,103.11863721338486,2.5725381627301394,2.6116575,2970.8717152226936,3414.9431170273156,0.9907262336924451,1.0005024320632665,29.942436515673098,1.1868797241469158,2.2432448539709657,0.9986497975722166,1.0021699714882037,16.42775235609131,passed,
2025/12/09 22:15:00,0.7218005952954867,0.6626462301634973,81.9476018710929,103.03045577746589,2.571469894920767,2.61237125,2972.328705630865,3417.1772105645737,0.9907479918577692,1.000476727644528,29.890761741260597,1.085880445461493,2.242221437951799,0.9989023514424551,1.002935149735476,16.430422106914705,passed,
2025/12/09 22:30:00,0.7219101902696189,0.6621930766880894,81.95726329326745,102.94669340491474,2.571386449785946,2.62518275,2972.8172409527583,3417.9323407404277,0.9907113359000281,1.000436600000653,29.884857004724687,1.040090931281155,2.24247298150673,0.9960138884144072,1.0004957168975277,16.43308687834106,passed,
2025/12/09 22:45:00,0.7218800255869232,0.6618192693880697,81.97612491364657,102.87418299192602,2.5715519487267713,2.59225675,2972.2661872735653,3419.1068528860196,0.9906790558306341,1.0004225876704553,29.9215631239875,0.9695134528896757,2.2444059639361273,0.9948165786003187,0.999498679770752,16.435747796462127,passed,
2025/12/09 23:00:00,0.723730845671848,0.6608123310836679,81.93515296321551,102.72590463582169,2.570070695720185,2.6074785,2971.8852783495527,3424.2065227933426,0.9906089346839575,1.0003309527745017,29.672142149779557,0.8017125160787398,2.2377615956956305,0.9949785963429008,1.0026981464384817,16.438408105253494,passed,
2025/12/09 23:15:00,0.7207686247874998,0.6644783336744022,83.61149089756411,104.79752212133022,2.5706653862847517,2.6129065,3047.6578952407476,3470.419036416531,0.9908398907644259,1.0002358394268291,29.50599652671667,0.8801716032590183,2.2342988049156554,1.0187427835585552,1.0201735568094088,16.75579475335249,passed,
2025/12/09 23:30:00,0.7210581815691312,0.6639474345641756,83.37795556663603,104.53255729927012,2.570221731909553,2.6061355,3039.1058264718,3462.748229128477,0.9908060795632162,1.000211022452807,29.48961922997415,0.9439229974861011,2.2340278642258258,1.0121671154209309,1.014491139549845,16.711206591408093,passed,
2025/12/09 23:45:00,0.720913154933152,0.6629787271839594,83.10426555707188,104.21586013577135,2.5681361267668454,2.60154075,3031.013980448657,3458.740738639503,0.9907537173581967,1.0001494551951131,29.47986103974007,0.902854066685615,2.233816680927165,1.0066191258599928,1.0100187352378165,16.666573547945923,passed,
2025/12/10 00:00:00,0.7272355313394495,0.658158275260622,81.03562324960848,101.59635478077857,2.5697736167157967,2.61213375,2934.1178456153743,3378.8397779835886,0.990535585611318,1.0001930469207512,29.391673152700683,1.4031252093058848,2.240303121757911,0.9794961068781309,0.9934165218567517,16.22287194456947,passed,
2025/12/10 00:15:00,0.7265306496953043,0.6577903737303498,80.78342812395607,101.32974430264626,2.5685492181963827,2.61172375,2924.593579657084,3369.6680281243457,0.9906075427864113,1.000234433563343,29.493539266565513,1.4528078791506909,2.2437341220740468,0.9761115636665539,0.9897301301093413,16.167120731790497,passed,
2025/12/10 00:30:00,0.7266188089628153,0.6568006090260949,80.47789380350281,100.99295996657705,2.5662201090740195,2.5913875,2910.7641124294055,3367.521663923249,0.9905825730616165,1.0002546548262827,29.56457037086452,1.27338876746538,2.2472024930125114,0.9663399717477902,0.9812533563085668,16.111463209789576,passed,
2025/12/10 00:45:00,0.727407133549523,0.6554274371884401,80.13672419343591,100.6144752205009,2.5632224346330585,2.578942,2895.6474374948853,3368.304333142324,0.9905098308437965,1.0002454679367725,29.554595110887835,1.01317486054898,2.248351990125824,0.9634600471118544,0.9810241249747288,16.055901707956767,passed,
2025/12/10 01:00:00,0.7275754042531908,0.654752377483544,79.83222144397905,100.30040458079563,2.561343122677382,2.583963,2884.815103255715,3362.07823015035,0.9905299857324293,1.0002555333964702,29.54206376815436,0.9801991958447105,2.247653525080038,0.9619218396808192,0.9805653642805781,16.00043727761881,passed,
2025/12/10 01:15:00,0.7279959545059651,0.6541869031272647,79.53686670178196,99.99802269475825,2.560783363163484,2.59763575,2872.1136406668056,3354.523053866751,0.9904872736391214,1.0002661195882152,29.557967896416823,0.9912534736133828,2.2485485286309834,0.9571310536257044,0.9768727947508775,15.945067655824799,passed,
2025/12/10 01:30:00,0.7275601910841404,0.6537531919217956,79.25688751503989,99.71391309271479,2.5598413491904672,2.57866375,2859.880499206524,3347.4545397630495,0.9905007712282897,1.0003171357426794,29.678224521036977,0.9680539333645203,2.2521942683925613,0.9537229419937661,0.973547773409868,15.889792901033136,passed,
2025/12/10 01:45:00,0.7298703197847326,0.6524065000017509,78.89179472358141,99.321500205704,2.5582668743653576,2.58135675,2844.466147044191,3345.121644470091,0.9903262600275838,1.000241635888308,29.47869927615495,0.8391744912655063,2.247513533219048,0.9430208312710968,0.9667649472717105,15.834617413007221,passed,
2025/12/10 02:00:00,0.7318906046557544,0.6523389459529484,78.6336214560718,99.0675140441348,2.5624562138172795,2.57584325,2829.9301166419436,3328.0427138251976,0.9901001176793833,1.0001909601678036,29.39163621617338,1.1997616259889725,2.2471847366001554,0.9465746482622651,0.9724436058881041,15.779535743948506,passed,
2025/12/10 02:15:00,0.7292884842221333,0.6525948755395182,78.4310962793727,98.87080470054157,2.560656786287148,2.5846225,2826.081529895655,3314.7453368918364,0.990368826653357,1.0002982688182205,29.611287031600895,1.3641738085693862,2.2519824810677025,0.9464370039524947,0.9693178955429641,15.724549989853834,passed,
2025/12/10 02:30:00,0.7306505530166171,0.6510175899139704,78.06014584448567,98.45909015658232,2.5580531539155107,2.5762595,2813.5382163400495,3312.081700600151,0.9901961271013674,1.000172895694301,29.429625712493333,1.2670435060473428,2.2483742754357325,0.9392966696986611,0.9655201402889214,15.66966134821655,passed,
2025/12/10 02:45:00,0.7301261488319404,0.6502039851098582,77.76198854262331,98.13912129156938,2.556566871342474,2.569024,2801.7761048858492,3305.971989292863,0.9901447247044256,1.00016288136683,29.522662252530683,1.2368439205695114,2.252350135724325,0.935033757671462,0.9617212326684306,15.614866436082428,passed,
2025/12/10 03:00:00,0.7266173207121451,0.650888723794836,77.59931901252266,97.99246356510653,2.5567672506176997,2.578965,2795.55502569599,3290.321879371291,0.9903789532508804,1.0003249915639154,29.949109751949983,1.4582827490828387,2.2642807790959596,0.9351887086214571,0.9574207620050286,15.560170762166626,passed,
