datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/12/10 03:15:00,0.7282213508647651,0.6548973143305519,79.21064446201191,100.0864588255392,2.5602257009771527,2.57866425,2858.1461665581946,3337.6386763344267,0.9904917897498756,1.0002886697959132,29.58558563382317,1.4836867966667198,2.2541094434233155,0.9557733452104724,0.976181089872031,15.862607592498378,passed,
2025/12/10 03:30:00,0.7270777799959447,0.6535728225979041,78.94300022817592,99.67960890131637,2.5633568199371424,2.42763425,2826.394867255058,3330.3821983020525,0.9901857795598127,1.0004099267548958,30.302711263605545,1.2954364506410105,2.287401415605411,0.9436638665654563,0.9641049046967002,15.782016479828407,passed,
2025/12/10 03:45:00,0.7207437003322918,0.6573384388100537,78.58122925872225,99.55208219217853,2.572396203196468,2.40732575,2802.4987958040037,3301.354090280746,0.9903312389645345,1.0009343123765864,31.388739749163175,1.6979470669333467,2.3084463216596687,0.9569520615290559,0.9663110701966421,15.701527989034211,passed,
2025/12/10 04:00:00,0.7233428062899981,0.6600854654474305,78.6558618014869,99.60654534148422,2.579176908883987,2.3975335,2778.9995067415202,3278.418874278967,0.9910157277965025,1.0016415007972284,31.831538917851752,1.7735392121482252,2.323140062099964,0.9429603034241871,0.9505801058951506,15.623153615777463,passed,
2025/12/10 04:15:00,0.7447390322701873,0.6394459688185439,77.14184373250325,97.23559087662204,2.5417220208188196,2.38254675,2780.2407167752262,3338.2529959513226,0.9886761481448485,0.9988350711032449,27.62792108055765,0.6166449539125414,2.235216984977335,0.9028054269295521,0.9576175023112421,15.551510203878566,passed,
2025/12/10 04:30:00,0.7410229113621726,0.6472623290271285,76.6234005339718,97.3419565817933,2.5672120286898457,2.40573825,2728.3056317955115,3305.309661786056,0.9881878358339921,0.9997228679497369,29.201290606636583,1.11403359393509,2.253633200780786,0.9209040135102804,0.9633847124545126,15.489569758169615,passed,
2025/12/10 04:45:00,0.7214944661701934,0.6545723285719977,76.63581994940762,97.5936196308818,2.572659665114937,2.39650275,2723.5629605936447,3257.6874806390897,0.9896861739107945,1.000940873696333,31.65087188427098,1.7304304051800137,2.3102588131642436,0.9345206873452192,0.9480523575487058,15.387721757110375,passed,
2025/12/10 05:00:00,0.7211456578779174,0.6524813532178197,76.25747917884672,97.030209534363,2.5697020983340964,2.37291825,2713.479239856669,3238.4985629739176,0.9896811529545647,1.0007681745370338,31.57324453432103,2.015121845291125,2.315638529143189,0.9290684781472963,0.9445445776662535,15.294809849171722,passed,
2025/12/10 05:15:00,0.7098664185193936,0.6589213959365093,76.64021262391446,97.75299704469927,2.5749819299579624,2.39659325,2724.6049761074623,3219.4033598034143,0.9907145571146447,1.0016088365455733,32.945533324602536,2.414333589779152,2.343947445453308,0.9436894819560736,0.9398797967016268,15.305714056490006,passed,
2025/12/10 05:30:00,0.7197712022604723,0.6504063435758186,76.63341761413275,97.41172609257391,2.5525622309560707,2.41745725,2745.2343620216443,3271.928039922471,0.9903137287903678,1.000636569529554,31.174472653090454,1.3241811566739947,2.308510435204142,0.9270764885673464,0.9444741410944629,15.359181484731458,passed,
2025/12/10 05:45:00,0.725314237192494,0.6493883733155871,76.6234618095896,97.5227665702457,2.5513704459965223,2.434857,2746.5526253480944,3290.290732442616,0.989911999310777,1.0003853442572572,30.498031551838466,1.0877160586945585,2.28741814208465,0.9234966565417713,0.9482293489915234,15.402223730177628,passed,
2025/12/10 06:00:00,0.7362802140432846,0.6451655054982317,76.44047732409227,97.2541218990997,2.547488205466464,2.43814575,2746.61561128847,3307.5043344478418,0.9891032526186149,0.9996534069960784,28.997021165581337,0.9730084642249661,2.2526291249933683,0.9096118680988187,0.9505399139906239,15.42279915624252,passed,
2025/12/10 06:15:00,0.7326631374695584,0.6490825600977913,76.87478196144379,98.04785558664865,2.5517730532841387,2.4640455,2755.7866703198843,3319.1473260556595,0.9893869630730602,1.0000896174952096,29.6354935835455,0.8595103171885187,2.2620101896476217,0.9285404508871685,0.9622101689377323,15.501852872430836,passed,
2025/12/10 06:30:00,0.7303060995960456,0.6527753326132741,77.66797993317279,99.10437030084746,2.5582793995631263,2.46173975,2780.8600013495425,3320.22499762784,0.9896782283460315,1.000305923065685,29.980388400619443,1.3371628346200584,2.2730395840754936,0.9385695106336229,0.9657575861814436,15.608280067867454,passed,
2025/12/10 06:45:00,0.7268178534048051,0.6566728631811798,78.4506924906147,100.17609450306072,2.56297095909644,2.47735475,2807.9983871795102,3323.555308313595,0.9901121100508252,1.0005888841822794,30.396023231145175,1.7094176166042916,2.2834115978380836,0.9519937348110326,0.9713531881127438,15.714994055689287,passed,
2025/12/10 07:00:00,0.7299531107324297,0.6564288594475869,78.86335067682862,100.76590118117286,2.5603773514835684,2.47803,2822.4439623111844,3357.115345949328,0.9899191688144291,1.0004624962905175,30.023897298181545,1.2269272321974811,2.2741656043596192,0.9531399041033745,0.9768325149551267,15.822003695019683,passed,
2025/12/10 07:15:00,0.7291994471542868,0.6585622076135144,79.49740129830852,101.58234770000612,2.5634030549953812,2.47321925,2850.689452597767,3363.4341581312556,0.9900372500394198,1.0004368943484403,29.933506748777443,1.5847841139413985,2.271111808115994,0.9633492325314474,0.9840639874741334,15.929303447861702,passed,
2025/12/10 07:30:00,0.7285490588020034,0.6596035631726676,80.05915535118066,102.2664955478804,2.563281679774856,2.4869385,2874.237983937543,3382.1525156884,0.990107882814863,1.0004170892539048,29.89328692771103,1.5057710647138418,2.270082764456219,0.9737931918240966,0.9930564774316419,16.036891149208635,passed,
2025/12/10 07:45:00,0.7287265329432485,0.6602798915774589,80.58650984835378,102.90620326358967,2.5615932656217035,2.51502975,2900.2238181458647,3402.4040382428766,0.9901957820490803,1.0003391939997295,29.66111714338822,1.400112610208609,2.2626158558069784,0.9798421641291684,0.9989243632608503,16.144769072645154,passed,
2025/12/10 08:00:00,0.7293444075293346,0.6609711170008977,81.06011797189353,103.51881042344995,2.5615363793073667,2.49349225,2917.794439140037,3427.20239883571,0.9901109935837489,1.000304016815945,29.55840893469637,1.1288104981418112,2.2589905805863024,0.9835903892600987,1.0029526408021965,16.252940227065086,passed,
2025/12/10 08:15:00,0.7274987630115697,0.662537556762523,81.17937940034709,103.72121201456125,2.564050143796939,2.515605,2924.622720177359,3420.561203750924,0.9902538807653836,1.0004077413734236,29.719638208290093,1.379525888241761,2.2592067911838414,0.9886747021367529,1.004066702198736,16.26936975256634,passed,
2025/12/10 08:30:00,0.7246006225801959,0.664352647287325,81.18195812234639,103.7766039730315,2.5680464446247315,2.554988,2925.2126065340185,3403.35335924315,0.9904375937328402,1.000576745454153,30.064816612231187,1.7847431145798034,2.264764568297634,0.9965589641901702,1.0063640025057734,16.252051327987136,passed,
2025/12/10 08:45:00,0.7277479205618149,0.6606253536407403,80.35284840381622,102.6919274974733,2.5599332239754373,2.538046,2894.366128318208,3408.507521839448,0.9902676725151411,1.0004769565423226,29.75390724033025,1.0369853096242396,2.2550450970149125,0.9758721439249904,0.9933525884670017,16.134935663557922,passed,
2025/12/10 09:00:00,0.7243336946385729,0.6629681278295262,81.3078711612543,103.86966328915133,2.5605009971978117,2.5337315,2932.216321235694,3435.3563781786784,0.9904945567980602,1.0005613937512454,30.027121572545568,0.9589092857296476,2.263189330272013,0.9889092397144603,1.0004714774998753,16.304176246580063,passed,
2025/12/10 09:15:00,0.7289904309059486,0.6635752792830849,82.08419662329834,104.82164555343735,2.5626718751990216,2.5429495,2964.024065166387,3464.5349069960707,0.9901886271695793,1.0002785166933446,29.33226301045309,0.9556087769290302,2.2459818402910026,0.9959952571790242,1.0125236928092782,16.474287276019062,passed,
2025/12/10 09:30:00,0.7256103921029068,0.6654369951125763,82.98719806143652,105.93492414039396,2.560919285068622,2.54688575,3011.411776980843,3488.313146512041,0.9904188826436767,1.0001864487692391,29.299979942849657,1.0462047935814542,2.244111419335849,1.0107298330321985,1.0222623953944083,16.6452709042141,passed,
2025/12/10 09:45:00,0.7243731726324418,0.6654971191502888,83.15235863871425,106.1013068783362,2.5599844731211028,2.52828175,3017.7936567795937,3496.0861592879246,0.9904594350604379,1.0001999786526259,29.42636952536666,0.921588576580702,2.2485888299346453,1.0131832321115408,1.0234459370466262,16.675431188909794,passed,
2025/12/10 10:00:00,0.7269941194654752,0.6640948498722367,82.39410687847662,105.09247895661751,2.5625977972843375,2.52462775,2978.4570052776935,3466.666930491266,0.9903533128108316,1.0002926230969273,29.466177729939414,1.0403981430012086,2.250981882067395,0.9995320635846879,1.013234196722664,16.5162604010261,passed,
2025/12/10 10:15:00,0.7187096406731437,0.6672936867501549,84.04004574133396,107.14898574034153,2.557681948197156,2.54242925,3062.9848582230097,3519.082738162464,0.990754805166497,1.000182496138849,29.69142893698497,0.9298464879973821,2.2570393139881686,1.029886434584598,1.0324824917224997,16.83483547308857,passed,
2025/12/10 10:30:00,0.7232342332400271,0.6658326329759747,83.08774483115472,105.93103509462752,2.5622287071574124,2.52323475,3015.112809439849,3480.6405487580946,0.9905504607163573,1.0002490669869317,29.575644913447217,1.1998448291958936,2.2527936949029885,1.0153776914110697,1.0234696263733025,16.643605728988938,passed,
2025/12/10 10:45:00,0.7328954276697845,0.6702486570936167,84.67218112307128,108.58589048815368,2.56677892026284,2.504806,3102.728829576947,3579.7625672887257,0.9894815805503775,0.9995835320705623,27.558405899958,0.7422116150646961,2.1744109938117915,1.027095838914377,1.043218859284976,17.152478052312592,passed,
2025/12/10 11:00:00,0.7257156514122298,0.6644755490242713,82.53352799623174,105.27915292414019,2.5600461967310633,2.557377,2991.7806810237867,3481.4443013446803,0.9904378055817822,1.0002923711829677,29.410993326180016,0.7794709216342295,2.2427725836607,1.0052659967396729,1.0173677980775557,16.5717549966969,passed,
2025/12/10 11:15:00,0.7241435542311137,0.6641949372410703,82.48140902593443,105.17279168908729,2.5582760793538695,2.56776725,2989.269142234435,3482.9762180188395,0.990544991687417,1.0003643945323273,29.61878019582808,0.6159803050710562,2.248609111639119,1.006936332832714,1.0176483802212721,16.557790484845018,passed,
2025/12/10 11:30:00,0.7245233607119159,0.6642139390302865,82.44284327714367,105.08896935177454,2.5595935473776166,2.570151,2987.2353140165264,3476.22547420015,0.9905313458607738,1.0003536949712721,29.59078779481043,0.7547173439792536,2.2483282874679684,1.0075779965883402,1.0184584452287702,16.54383252724765,passed,
2025/12/10 11:45:00,0.7216911949401448,0.6647878648269833,82.46621289045063,105.08232332380712,2.5606812337294795,2.57119925,2985.5205253340096,3469.745678978405,0.9906576299583335,1.0004797830192647,29.99294580635396,0.8297186185731381,2.2603170729512145,1.009254488867558,1.0161646718513182,16.529879028110926,passed,
2025/12/10 12:00:00,0.7269244388317928,0.6639828047699988,82.33787805886097,104.8863603647301,2.5630690650948273,2.555131,2980.45128837083,3463.358653941899,0.9903862937696829,1.0002808466844602,29.38344166085967,1.03307153703151,2.2442538047821587,0.9998032036019867,1.0129949581853233,16.515929924492237,passed,
2025/12/10 12:15:00,0.7227145164336657,0.6641873007902296,82.3349346980085,104.84267685207354,2.560262884089444,2.55712875,2982.1250616278385,3463.301906736715,0.9906752396073171,1.000437380081645,29.842076665094996,0.8866339365182644,2.256119050663383,1.0028707977962061,1.0112788487466133,16.501987439212915,passed,
2025/12/10 12:30:00,0.7239381916079605,0.663835692048223,82.26548899084966,104.71768276716313,2.561559323214656,2.559072,2975.816873474167,3460.9062936174605,0.9905683385711427,1.0004191102978741,29.79617577133816,0.8869150446979758,2.2562924958985455,1.0017045175121453,1.0116678825568923,16.488048239615328,passed,
2025/12/10 12:45:00,0.7251618896705332,0.6635280376537278,82.19925285578921,104.59823191390042,2.5621106640309135,2.5788815,2973.5770509011036,3456.596696180778,0.9905261274212778,1.0003721593725416,29.648822939170323,0.9652389048700619,2.252474445252313,1.0016201328275238,1.0130986042387127,16.474816728970104,passed,
2025/12/10 13:00:00,0.7254342543634179,0.663346235835421,82.28514909578718,104.67001870549521,2.5617403028305654,2.552244,2976.828700385188,3461.8194735395878,0.9904932251424406,1.0003395079360553,29.605346238141095,0.887925135540213,2.252047871998138,0.9987483511480844,1.010754878144875,16.49414452288952,passed,
2025/12/10 13:15:00,0.7246981933973919,0.6637133817484107,82.41834258943234,104.80462536075706,2.5623124439440623,2.549373,2983.665574224188,3461.0944250613256,0.9905369080345157,1.0003279212774236,29.631387276596975,0.9967426238103323,2.253025740120309,1.0035409203273522,1.014325336714248,16.513488744402196,passed,
2025/12/10 13:30:00,0.7242924686501417,0.6635642381541865,82.22236890581522,104.51961755906845,2.5635519147719186,2.55888525,2972.686735210994,3449.5980169793393,0.9905645693035525,1.0003991064034041,29.791828040478322,1.081312281557122,2.258149043432988,0.9996123717511514,1.0097221955937818,16.463860373688025,passed,
2025/12/10 13:45:00,0.725419615805606,0.6626489733107761,81.91578021958318,104.09367688138167,2.563726799543961,2.54244225,2959.012649347525,3440.143204615113,0.990482669808893,1.0003760342102694,29.735831270582487,1.0942587769486476,2.257434328524861,0.9920617387327605,1.00408189777778,16.405687357262636,passed,
2025/12/10 14:00:00,0.7314320072157275,0.6603267878399283,81.46849967973978,103.48935464046397,2.5636359588899174,2.5545275,2940.512010755297,3436.199914361724,0.9900640787999669,1.0001213735442078,29.090301366219503,1.0203041942685098,2.241501270322978,0.983868116385124,1.0047371218095353,16.347567990712147,passed,
2025/12/10 14:15:00,0.726585317941281,0.6609388438941688,81.31643487978644,103.25989512905034,2.5635555581617733,2.5440525,2933.0052317334653,3421.255361395324,0.9903757497230173,1.0003582611563286,29.731869113977808,1.1071249986097005,2.2588191533186253,0.9822842538386171,0.9968412420712115,16.289500061523633,passed,
2025/12/10 14:30:00,0.7287227770358424,0.6594917349287608,80.96069316549908,102.77144529485632,2.5625219397664685,2.532147,2918.885692916843,3415.298435887561,0.9902363788563155,1.0002736777342216,29.523612134291852,1.0289483373676753,2.25376661314307,0.9771734782311209,0.9954809550446968,16.23148580058184,passed,
2025/12/10 14:45:00,0.7305648869281183,0.6583731748576939,80.63472010852074,102.32236869494935,2.5629902370035897,2.54501125,2904.1291604670687,3406.2822965707355,0.990079582428417,1.0002110160422504,29.395403705899035,1.0432780589447963,2.251494890137894,0.9735288650883281,0.9948130375364356,16.17352295586349,passed,
2025/12/10 15:00:00,0.7263853910095468,0.6589043367425262,80.47115678098123,102.07945401866661,2.5632938728622037,2.5307655,2896.064549724532,3391.0068451428883,0.9903433333431898,1.000419101606417,29.9570821008135,1.151013277957119,2.2669627608353444,0.969746516188339,0.9855440715769225,16.115611584710887,passed,
2025/12/10 15:15:00,0.7294953286842673,0.658113400234496,80.26742762257933,101.81025081086449,2.5653547872322,2.55277375,2886.440883325748,3382.7708533491104,0.9901020219364493,1.0002895642966745,29.65525732329124,1.3117055094005434,2.2601178370842328,0.9681303423787126,0.9879465749629059,16.08275234085114,passed,
2025/12/10 15:30:00,0.7301769217203155,0.657725965856575,80.31880154866253,101.86331864091608,2.5641491803781546,2.54602925,2888.270799099161,3390.563950858004,0.990053397702338,1.000249489435489,29.570452633914147,1.1542626035261854,2.258482124973219,0.9675301520911643,0.9886517092097952,16.09986897783254,passed,
2025/12/10 15:45:00,0.7256481338138564,0.6586757436031903,80.32616716157551,101.86235557941436,2.564157543250095,2.52566925,2887.374996050873,3381.9220947188937,0.9903472857963772,1.0004632214098732,30.136634712028414,1.224907260989087,2.2740805079958557,0.9689925489927997,0.9840639266714107,16.07546542617317,passed,
2025/12/10 16:00:00,0.7282971088724134,0.6604376345419568,81.39246272773455,103.20741133887216,2.5664247316339748,2.54749,2932.3888718267513,3415.5725522814973,0.9902100641756025,1.0002477286212905,29.598691675315585,1.299795417391044,2.2599529230956428,0.9856236034885263,1.0022802875067331,16.291565194289834,passed,
2025/12/10 16:15:00,0.7290348967410624,0.6579294371420693,80.23057664867828,101.72392565243679,2.5659985529458242,2.54148975,2882.3392820290424,3378.201814624069,0.9900949821035128,1.000306522510525,29.77848908578894,1.361162078465168,2.2661086440229625,0.9689590354629581,0.9884075792901001,16.064539394669747,passed,
2025/12/10 16:30:00,0.7292301120981589,0.657991686468155,80.38225861410498,101.90562755128579,2.565118441209441,2.541837,2889.8547398102605,3385.1902484047505,0.9901139351803403,1.0002732487277635,29.69194465468463,1.303357374399128,2.2637942668200335,0.9702910925187133,0.990029024187154,16.0962336186892,passed,
2025/12/10 16:45:00,0.7287373857271539,0.658349047404911,80.56240848780817,102.12352942539883,2.565318700178756,2.539149,2896.0965129946853,3390.7971362498697,0.9901319432055685,1.0002841566940832,29.74688588604841,1.2728390363418407,2.2660834600791766,0.9729449990332504,0.991872537162516,16.127885844442115,passed,
2025/12/10 17:00:00,0.730038766621086,0.6582424053475769,80.69624289171749,102.28288781181833,2.5657186530992635,2.53659975,2900.3057766647944,3397.927228988618,0.9900217865754172,1.00021477949987,29.60003967544518,1.2253527266683797,2.263216801323635,0.9731061725290255,0.993655087221856,16.1594939041704,passed,
2025/12/10 17:15:00,0.7282704093699045,0.659235170226842,80.93398994519269,102.57573184621158,2.5669265889898374,2.532568,2909.4014909989924,3398.1649573044506,0.990139326828805,1.0002789075320073,29.783583994693544,1.351614374806387,2.2686302171907453,0.9773296162818801,0.9948828548404416,16.1910600279703,passed,
2025/12/10 17:30:00,0.7286307517601002,0.6593352476628175,81.08860870998635,102.76105619940172,2.56700718673398,2.53578825,2914.7736578813247,3404.8739566656795,0.9901013293766663,1.000250582962475,29.736831485625594,1.2997883621544601,2.268223203564463,0.9793176763059938,0.9972778309461983,16.222580844168412,passed,
2025/12/10 17:45:00,0.7271807740369928,0.6607511253971097,81.35902114023217,103.09917085257297,2.569812450513751,2.56179975,2927.1690608330136,3397.8297900527755,0.9902354493169897,1.0002863288550379,29.825997525256177,1.6804229174661018,2.270442490433273,0.9830693702128992,0.9977185160195797,16.25406079649147,passed,
2025/12/10 18:00:00,0.7273162386690945,0.6606400260571413,81.48751317793729,103.25004554405767,2.568255502719939,2.5381335,2933.6232226763086,3406.7174653698758,0.9902548664598754,1.0002580491820356,29.754863393201155,1.5447856458418168,2.268577147015886,0.9880263853063435,1.0032511759869234,16.283614861193737,passed,
2025/12/10 18:15:00,0.7249634432186812,0.6615806240555643,81.64305268824701,103.44398035675985,2.569589813895419,2.52015525,2937.7031658405244,3404.8283075758536,0.9903752861547295,1.0003677528074981,30.066746901364755,1.6333897480241482,2.2777186217363945,0.9868621436299477,0.9984217698637797,16.29770426840183,passed,
2025/12/10 18:30:00,0.7282861710005174,0.6602722312134169,81.57698973524386,103.35776179937221,2.567320327351727,2.53281975,2935.6135036415826,3418.001434717846,0.9901572587029683,1.0002138835457273,29.666452745246932,1.3299678515583777,2.2670522590784143,0.9857017367766531,1.0025952117599197,16.31176478341575,passed,
2025/12/10 18:45:00,0.7262257038347978,0.6610943503149552,81.7138651259654,103.53279088003865,2.568098301731957,2.5374845,2940.171649427561,3416.985329300445,0.9902802892069625,1.000306958305717,29.91584051125536,1.3961637761046168,2.273852040406952,0.9862435593708463,0.9999612782857688,16.32580404091485,passed,
2025/12/10 19:00:00,0.7276910400791576,0.6600405259519991,81.27264715682055,102.97544938041361,2.568971795343251,2.52699775,2919.8811036442094,3403.423378870703,0.9901283811896338,1.0002839194145663,29.876050699848925,1.4442514557958812,2.2736752382416032,0.9806487128950706,0.9967223047618181,16.24439086894836,passed,
2025/12/10 19:15:00,0.7289901193019147,0.6590668452390797,80.82477110678789,102.41107489241593,2.568989527897267,2.53914525,2903.530632588601,3386.928789499301,0.9900698908663864,1.0002450033796069,29.748955434795825,1.5824471542744696,2.2696099988076517,0.9736867718744666,0.9919078528084369,16.160124381006515,passed,
2025/12/10 19:30:00,0.7318629420205479,0.6558161888593246,79.7775598242598,101.08069777058809,2.56599844266594,2.555392,2858.9953977708583,3368.612672015659,0.9898137687333384,1.0001946174507403,29.641801256452226,1.2901035149997169,2.2675699794203448,0.9591343360230895,0.9836334308665061,15.980032608606042,passed,
2025/12/10 19:45:00,0.7273833568270822,0.6554454912081269,79.00924189505977,100.11029384724493,2.5663062669305665,2.54727875,2827.2750319520173,3329.797327509649,0.9901032664141728,1.0004652692836484,30.31634291452777,1.565129208886784,2.285399368300985,0.956932505981312,0.9764887456683038,15.800933382031445,passed,
2025/12/10 20:00:00,0.7301290890802621,0.6514107710865575,77.8985310927985,98.70279084762298,2.562386535717539,2.53859475,2787.137218032734,3309.849478676517,0.9896824705483204,1.000219796346221,30.03248930123471,1.4205798707648485,2.279084782391093,0.9439404470262791,0.970729521628264,15.622836620096738,passed,
2025/12/10 20:15:00,0.7294756721353908,0.6470395506134413,76.98427510980984,97.39134493578617,2.5567794562151636,2.4747075,2753.169456869919,3287.921288875477,0.9894561700836133,1.0000091243981908,30.13087295678484,1.3178604541772245,2.2913569488474614,0.9294546187309479,0.9601521179503618,15.44573671185337,passed,
2025/12/10 20:30:00,0.7221360533410925,0.6573162385704338,77.51423622020909,98.54426422984534,2.589213368316457,2.352539,2730.919408630993,3258.673394798839,0.9892213387070229,1.0010239723956553,32.17053800506638,2.2484866234397485,2.3383018258036543,0.95737369141248,0.9680335225249693,15.508333757412569,passed,
2025/12/10 20:45:00,0.7179548986369481,0.6578237817764864,79.29156085120108,100.3296759251724,2.5734740890766967,2.4047065,2821.4103178995488,3304.9891785491195,0.9904486561365258,1.0009070920359218,31.78316901035369,2.027435097656505,2.3385119538965426,0.9747134428398194,0.9811051557215725,15.76613036344317,passed,
2025/12/10 21:00:00,0.7351066517149957,0.6578379847912792,79.57917096891755,101.11892942589314,2.5743386882828334,2.572535,2848.9220376142243,3360.554573080714,0.9894435596686805,1.0002267723647154,29.394607009691335,1.5960239918164967,2.249157623401663,0.974368391319036,1.000207444733791,15.985295872899341,passed,
2025/12/10 21:15:00,0.7287727347926716,0.6610675002902171,81.28013629504461,103.10481500506408,2.5713746345816264,2.57141775,2922.8343996640783,3402.0824844440785,0.9900658869391571,1.0002819640601566,29.6966598093142,1.596176007883423,2.262819695103537,0.9936210910445861,1.009858594159929,16.26373084163277,passed,
2025/12/10 21:30:00,0.7275093395723647,0.6627858549681936,82.5845358884743,104.58519213904069,2.5706075251113387,2.58484825,2979.5922723895774,3432.0857348042778,0.9902945227781661,1.0001314029538406,29.506775069856975,1.7461636881483402,2.264287200847024,1.0054942983199426,1.0192446498690069,16.481907733883396,passed,
2025/12/10 21:45:00,0.7268081929095658,0.6622377178357076,82.4292058091984,104.40375256599226,2.567745427591892,2.5772665,2974.466592999922,3436.3683914523945,0.9903581771044576,1.0001783767031716,29.589131905274733,1.4859181419139935,2.2650891734674397,1.0013208463604721,1.0150043723875384,16.461392218373575,passed,
2025/12/10 22:00:00,0.7258386186436329,0.6609072932954575,81.63106609070947,103.41924895876855,2.5667702531414682,2.58723475,2940.2444877132048,3412.974258212713,0.9903768222024036,1.000306339525418,29.885405754277855,1.4352681168688952,2.2721373614882108,0.999831612839391,1.0134886403803,16.30725288874339,passed,
2025/12/10 22:15:00,0.7286192064135816,0.6587395089699889,80.93064636152086,102.55630216270941,2.5651699755959156,2.5708815,2909.7109697864225,3404.2275865257693,0.9901284444202939,1.0002529384548215,29.728751145087607,1.185577739248687,2.267610343868338,0.9844785314832782,1.0032453262847003,16.196325612409456,passed,
2025/12/10 22:30:00,0.7242034011254432,0.6595451840915041,80.50973640065574,102.0535737887642,2.5677264969660047,2.55693975,2889.744203769569,3374.856090056068,0.9903619448358917,1.0005222056497765,30.40134795417665,1.4888701517872553,2.2850388634530616,0.9801975347898182,0.9926610318158349,16.085780167357107,passed,
2025/12/10 22:45:00,0.7306800376207485,0.6568108046048472,79.75155395908823,101.12010812512388,2.567725481579701,2.5503475,2858.3544361535887,3363.343389106786,0.9898800242580386,1.0002899539180785,29.787354191678144,1.4088138129491357,2.2679717634533856,0.9654537665764537,0.9876054804634438,15.975612044610072,passed,
2025/12/10 23:00:00,0.7282593656131175,0.6564545419819291,79.23546185267456,100.48925518069983,2.567622325681436,2.56234775,2836.4701044863623,3342.717576793126,0.9900115193704048,1.0004611832390264,30.191690359807186,1.4684599392953397,2.2776530436999582,0.9655288030872214,0.9852172524970639,15.865820245028921,passed,
2025/12/10 23:15:00,0.7317511119283733,0.6466965122972957,78.8235494347179,96.80668848016441,2.580566001718982,2.561039,2820.802705711631,3284.9927095921435,0.9897716936469374,1.0000005753380994,29.8303279718437,1.0966288393681172,2.2665556560099285,0.9463477144142846,0.9710430901869185,15.756408062184551,passed,
2025/12/19 00:00:00,,,,,,,,,,,,,,,,10.268284734806201,failed,cannot access local variable 'm1' where it is not associated with a value
2025/12/23 00:30:00,0.6999398795280949,0.6323831552535526,66.61283379775249,81.12639258549606,2.5860145577919678,2.441063,2448.6836287747406,2804.2344591485,0.9907462723820689,1.000818999275173,32.22973969676188,4.482326102534774,2.205243754334321,0.9446916315210809,0.9897041406148617,13.584122646258246,passed,
2025/12/23 00:45:00,0.7004864089986215,0.6239675554673613,67.15883315694293,81.01503725610338,2.5576802186093808,2.422525,2491.1678490910326,2872.064182302969,0.9906287310281261,0.9998286660973993,31.313439915949292,2.5948906651170174,2.2055213083197733,0.9015055410144174,0.9545580931251149,13.717432474508641,passed,
2025/12/23 01:00:00,0.7156487566297144,0.6419047416655232,68.87108371065928,83.04785207954255,2.6087752398579687,2.380549,2473.778149966645,2864.883809872191,0.9909797119420297,1.001737868422203,32.20252489325729,2.3376267350992066,2.2135344346348926,0.885512130041286,0.9214959009427907,13.927369134799171,passed,
2025/12/23 15:15:00,0.6568750905884537,0.6107425833797722,61.23075170523589,74.47872254856605,2.4988377399215804,2.1591625,2350.434743242585,2750.1676571315547,0.9899425980048827,0.9983747530508362,33.880019509565905,0.7951229093088281,2.2778184682343157,0.8338661141301941,0.880520419170099,12.7455777743895,passed,
2025/12/23 15:30:00,0.6564876665585405,0.6108459958780043,61.19212448814018,74.52750271213667,2.4966383100886893,2.1629475,2349.9281702606104,2754.532887783804,0.9899583692307686,0.9983843874499808,33.8950826752638,0.6444203889071776,2.278195601325126,0.8349527429536373,0.8812641242015318,12.74399302986953,passed,
2025/12/23 15:45:00,0.6561865814287107,0.6114899811323395,61.213642806034635,74.65191596495369,2.4975919120034145,2.1494175,2349.6710590368034,2752.1991549726376,0.9900013036712895,0.9984548338795025,33.96456874935,0.8155305876912818,2.280283638701923,0.8360937849582822,0.8811390961315837,12.74238978260111,passed,
2025/12/23 16:00:00,0.6557606282207568,0.611527272100895,61.16569422297306,74.68935505948974,2.494910394724893,2.16394225,2349.047351014321,2757.6548518310697,0.9900125769069399,0.9984568931754632,33.9765394238319,0.6086308514814162,2.2805837262297346,0.8387639699671092,0.8836390533025948,12.740764408643477,passed,
2025/12/23 16:15:00,0.6559910962935823,0.6103265172102988,61.06351665088951,74.6616503628686,2.4911150970408067,2.153697,2348.7103517353266,2765.111878017876,0.989897124618102,0.9983278009827431,33.83485711652137,0.5001723184184533,2.276674977533017,0.8360280678507419,0.8831274993520182,12.739119760121083,passed,
2025/12/23 16:30:00,0.6560154697129699,0.6101797790831244,61.03080740862886,74.71977883116497,2.48960904377883,2.1668765,2349.141428625846,2767.1051823266366,0.989903996541625,0.9983124157074319,33.77959743455082,0.543435368753765,2.2747230282726907,0.838550346326528,0.8861670914255877,12.73745383283009,passed,
2025/12/23 16:45:00,0.6555867860959018,0.6103679237801466,61.004039979377076,74.784478223464,2.4883839548678997,2.1552545,2348.148456793921,2769.940110005232,0.9898987918781184,0.9983320567746089,33.8279924584646,0.4736111770051037,2.276453538746112,0.8368072926698761,0.8836994218139937,12.735769469215855,passed,
2025/12/23 17:00:00,0.6550342413882623,0.6119857555632336,61.10275653900847,75.00683386856745,2.4930548478851264,2.15505175,2347.381150961371,2760.4346705870053,0.9899880536143775,0.9985089657544894,34.035825131336516,0.9173400625855355,2.282996231815586,0.8404424441668334,0.8842127611427792,12.73406499601553,passed,
2025/12/23 17:15:00,0.6551522066656911,0.6112186197333371,61.02455279079166,75.00911006813475,2.489857513319048,2.1504755,2347.4134055382915,2766.2672949865782,0.9899297373504587,0.9984260159038785,33.9262357806389,0.8322060978467709,2.2796938173757124,0.8395004334739968,0.8847649870978991,12.732336312916459,passed,
2025/12/23 17:30:00,0.6549812775126073,0.6106427573874806,60.93908594461975,75.00116590025615,2.4857743945300395,2.1300625,2347.099403991869,2774.2793290833047,0.9898974829715006,0.9983621351728358,33.8527523649474,0.5773221944952912,2.2773959502179966,0.8380168163770834,0.8841919889344984,12.73059211936896,passed,
2025/12/23 17:45:00,0.6545117811294061,0.6113825332051533,60.96488891821689,75.13324924382417,2.4872718357957173,2.130232,2345.9748889696766,2771.61005416097,0.9899142126808922,0.9984427019904948,33.9732097167815,0.752056729161172,2.2814882951313766,0.8393608412659953,0.8839293572310594,12.728824896341084,passed,
2025/12/23 18:00:00,0.6549084808222315,0.609900230352194,60.8468458567453,75.08669687366894,2.4828456857550263,2.12911925,2346.1023404496304,2779.886075284799,0.9897884568884677,0.9982833245786099,33.777833575632734,0.6442195975226551,2.2758041907657223,0.8396331840107255,0.887250988568955,12.72703822323647,passed,
2025/12/23 18:15:00,0.6545994791209908,0.6099524873623239,60.80925718821925,75.1391181148777,2.48087245946533,2.144706,2345.752601315627,2783.5845488990053,0.9898010620383978,0.9982881450370283,33.7799182701544,0.545778385777694,2.275764440732485,0.8391940324528965,0.8865335719042287,12.72523127127986,passed,
2025/12/23 18:30:00,0.6545868843232829,0.6100796366740991,60.81829365743477,75.25270880927853,2.482464594758946,2.1268745,2345.088444748472,2780.2233431157,0.989755161865732,0.9983047590533112,33.811075699940794,0.8730639841655772,2.277325037585692,0.8400708976479305,0.8872140563230729,12.72340505047348,passed,
2025/12/23 18:45:00,0.6537373291340635,0.6118527100105506,60.883149858334285,75.43306016947719,2.483722726527491,2.125731,2345.1290165991554,2776.8419583280897,0.989948677293254,0.9984946228357267,33.99225885656084,0.9068158376435713,2.2819412968008104,0.8416910145314722,0.8852070296300832,12.721555715040967,passed,
2025/12/23 19:00:00,0.6547956118271632,0.6115195456973263,60.92163059761816,75.5806160914054,2.481912045190546,2.14074375,2346.7769711482183,2786.491497835567,0.9898759327697775,0.9984577067762997,33.86127507140637,0.7882086819888922,2.2781979291707923,0.8437160298576281,0.8888040343835453,12.74032084436769,passed,
2025/12/23 19:15:00,0.6662799114343599,0.6199781477304027,62.60145133120583,77.76884130157943,2.505787246260348,2.11778375,2371.393634669335,2814.387241153608,0.9901526856917381,0.9993661329550864,33.76014821682497,1.1437353100502867,2.274529513048094,0.8553692938552716,0.8944523349932727,12.994463580537946,passed,
2025/12/23 19:30:00,0.6681779398875576,0.6201601740289587,62.70731342102252,78.0266846995107,2.5075589258578694,2.1673155,2372.466493498288,2820.0442456762744,0.9900465872738833,0.9993881718112871,33.63564649358354,1.3031986301020224,2.2700277890652476,0.8522886698534743,0.8926046331669398,13.020526651630018,passed,
2025/12/23 19:45:00,0.6710784832970682,0.626703360311871,62.69534123398531,78.44165203962912,2.5157601578095936,2.20837,2357.585090413207,2828.368631521321,0.9901780863510337,1.0000781041904852,33.859264307103224,0.5513140836080057,2.2539648658950124,0.8500122864719559,0.8846712646900267,13.046615753887258,passed,
2025/12/23 20:00:00,0.6713487821061874,0.630700569431216,62.93800216186057,78.92039799980141,2.5232461474609322,2.19502125,2355.2590590323543,2825.6588416507966,0.9903624631697417,1.0005057682396505,34.20686685832993,0.61986166754292,2.259893428808148,0.850600730143584,0.8791211584833247,13.072731133210143,passed,
2025/12/23 20:15:00,0.6719531292120513,0.631457777311013,63.12134617925805,79.22837385977047,2.5239558041771444,2.198908,2359.3814816796694,2830.4367531104153,0.9904351596320825,1.0005871983510388,34.21484724204934,0.6789419916124315,2.261749914801809,0.850040276165375,0.8773539633948099,13.098871856322816,passed,
2025/12/23 20:30:00,0.6735248140216762,0.6305851829619563,63.2068780125442,79.41374404598318,2.5215520830819034,2.172678,2363.552323734754,2841.5893417428015,0.9903517424240931,1.0004935336910958,33.99574305462686,0.631155514928999,2.2571084592603183,0.8441182720800916,0.8737044534427453,13.125035809321338,passed,
2025/12/23 20:45:00,0.6742590400615152,0.6309433433395529,63.369804998810245,79.69750068073655,2.5219394776772504,2.17142075,2367.2678730967614,2847.4599629773174,0.9903640950346568,1.0005323716588959,33.976033616358485,0.6945102693319196,2.2585321106889222,0.8460766886218868,0.8753080578429828,13.151227995137681,passed,
2025/12/23 21:00:00,0.6748654192986886,0.6313648595656572,63.54345127965475,79.9920869960359,2.5217618059025586,2.146382,2373.39738972109,2852.0939303522123,0.9904668686656273,1.0005786634874296,33.910662753824944,0.8170548508287707,2.257578585440636,0.8458423111118607,0.8743657127733994,13.177444428036196,passed,
2025/12/23 21:15:00,0.6483679857909511,0.622789066600917,60.93906524589479,76.70417038878843,2.49215509451571,2.08755725,2320.3867515000597,2781.8772272619008,0.990202213387995,0.999659340432178,35.49334367311909,0.4782326419268177,2.319437686099844,0.8314220805526538,0.8535126319875828,12.715633168235616,passed,
2025/12/23 21:30:00,0.6579924157738865,0.6194978447357273,61.200693888528875,77.16828786564646,2.4843526116601464,2.080681,2336.81641044259,2827.609604023757,0.9899043032234394,0.9993061459068878,34.20469836375039,-0.013903284803809386,2.2744719493072463,0.8339157874501776,0.8698940980886564,12.83025525676507,passed,
2025/12/23 21:45:00,0.6612517984217398,0.6223845044890643,61.628799599284214,77.84881506978458,2.492905800392655,2.091784,2339.845568392672,2833.677279702462,0.9899049668900407,0.999614911586504,34.25183618043744,0.21985014428532965,2.2740555134959783,0.8366320094924716,0.870508562375178,12.897105116480288,passed,
2025/12/23 22:00:00,0.6643977284916314,0.6248878876877315,61.99759454937381,78.45354422037377,2.4975469523564287,2.11972825,2343.7953465899836,2846.571861303387,0.9899597220035365,0.9998821331720815,34.214812495010094,0.08772903697826302,2.2701518445000985,0.8437670189817124,0.8763724467665253,12.963185801684832,passed,
2025/12/23 22:15:00,0.6653899164653557,0.6295678463064557,62.27979569197082,79.00995053362222,2.507424616653309,2.07332875,2342.354670695531,2838.512149320987,0.9902239123877778,1.0003832884170163,34.509958803184766,0.41227947786777897,2.271969965628926,0.8451184756639809,0.8713742076974674,12.990633000111766,passed,
2025/12/23 22:30:00,0.6607576055156806,0.6201289763360774,61.59242770776208,77.99587011460086,2.4857858123172565,2.11348575,2347.6602441417413,2839.1326185729,0.9899252830563999,0.9993758713982401,33.98901922912125,0.5877450569464372,2.2725708151914765,0.8393817099971261,0.8759828437502848,12.893256109564463,passed,
2025/12/23 22:45:00,0.6556292673253125,0.6184127785515414,61.00377321401748,77.35268909495643,2.477383249630532,2.079198,2338.279531621916,2826.8522248231,0.9899691958345788,0.999191800991289,34.177891004723406,0.4917458585127864,2.277771965394406,0.83490855708623,0.8706235506807349,12.79601089555161,passed,
2025/12/23 23:00:00,0.6578968761159704,0.6194928785132975,61.267336530196836,77.79120086789679,2.4807782613900167,2.0910635,2342.2215919252344,2834.1037392257176,0.989947016659792,0.9993083040963497,34.10546199493278,0.6374812466197524,2.2757268834149715,0.8365881470781279,0.8722275772107762,12.841315355401763,passed,
2025/12/23 23:15:00,0.647105729911312,0.613773399843844,59.888550310667306,76.14000432687884,2.4594643350086356,2.10493925,2322.0129577142966,2812.5118801897233,0.9898807392325913,0.9986948144789342,34.338729803972484,0.2272003579890487,2.2824116136576635,0.8289264659273271,0.8662073361336449,12.628180716040932,passed,
2025/12/23 23:30:00,0.6392593552729733,0.6087053424483477,59.02061975243531,75.13699448861675,2.442490036561391,2.10524325,2315.781100774134,2805.374692894514,0.9898064361414793,0.9981529789005866,34.39169713424774,0.07367062910393138,2.283626329037671,0.8242485280736512,0.8632891164698226,12.508372001714315,passed,
2025/12/23 23:45:00,0.6319417116405951,0.6036857232903418,58.21884287083077,74.21497678818096,2.4264188401348012,2.0860845,2309.149614852774,2802.2739331546973,0.9896536585612504,0.9976167429003183,34.46873759276748,-0.15546883638034842,2.2865051200008475,0.822786045421358,0.8639320922353102,12.402454396793999,passed,
2025/12/24 00:00:00,0.6602931111967111,0.6198414215110606,61.5481365837382,77.63704270854123,2.4866176433430627,2.07726575,2345.5916406811734,2835.52186403389,0.9899207437881705,0.9993432234824835,34.05861998876702,0.23538735238839084,2.2739937283880707,0.8350931278518523,0.8716039756207016,12.883448252987487,passed,
2025/12/24 00:15:00,0.6679882989772866,0.6261887220308067,62.505973989467385,78.97431449675138,2.502881956937204,2.10981875,2354.026471529402,2856.452776384774,0.9900284910699295,1.0000211807131727,34.07098258719067,0.12353496060692953,2.2678214401521197,0.8436008753443706,0.8760978856640518,13.041214496600125,passed,
2025/12/24 00:30:00,0.6617634283947027,0.6300204033745832,61.988837962092845,78.53089170518643,2.513969661384004,2.15189325,2333.389696593235,2800.958249253061,0.9903166523622356,1.000442401312728,34.87354326112723,1.329415459705242,2.2807405565934626,0.8464187188048417,0.8694606605825834,12.907594966846867,passed,
2025/12/24 00:45:00,0.6601926403238859,0.6280293958222046,61.50911436286519,77.98872449977776,2.5004111970329346,2.16511025,2328.018587135581,2817.566462879079,0.9902868297130528,1.0002179848795643,34.6771569660169,0.18371924554381658,2.2703093168445596,0.8444801574534643,0.870559974807633,12.866078474341927,passed,
2025/12/24 01:00:00,0.6646737369463774,0.6302752496539228,62.09104629769234,78.74817378280184,2.5070952981802685,2.147788,2337.6400598865707,2832.6076599548105,0.9903306922236705,1.000458009108496,34.54632973141811,0.2026745474647577,2.266609240670681,0.8411225586796935,0.8664211882319912,12.962303748841581,passed,
2025/12/24 01:15:00,0.6758933275376339,0.6327996848983306,63.27916016618351,80.2744874009259,2.5169055222149095,2.15078225,2360.2396269326564,2879.032974384568,0.9901916671447115,1.000727484820146,33.94169535239784,-0.04081139629829572,2.24917473363675,0.8489950702117295,0.8780734646493056,13.186754142644597,passed,
2025/12/24 01:30:00,0.6614346831697522,0.626462043921612,61.51903860860139,78.04860072552579,2.4946609427640043,2.12727325,2332.066984107227,2834.3249074875816,0.9901853681138197,1.0000505073954764,34.40899484969173,-0.1828428838406022,2.2643537067527295,0.834175066825379,0.8632935258678763,12.888396066974211,passed,
2025/12/24 01:45:00,0.6605579671715464,0.625995397065763,61.46206160671512,77.9767947227956,2.4930623702846546,2.15432225,2333.5269347847584,2829.881537731876,0.9902630635573605,1.0000004262360238,34.39074462501325,-0.02679471570458975,2.264937101128862,0.8333870402181107,0.8623865016578798,12.872699365240189,passed,
2025/12/24 02:00:00,0.6775423349093286,0.6345968426563579,63.854492891440145,81.03507416788669,2.521789217409785,2.1331345,2374.976560601116,2886.146630861724,0.9903986210041029,1.0009203605179084,33.9435492453059,0.3554987208006532,2.2520725310808087,0.8502720122250013,0.8761645172933834,13.267443735695547,passed,
2025/12/24 02:15:00,0.6625611150518647,0.6264369495066063,61.67717462597267,78.29291213033896,2.4934682908969754,2.0975735,2338.6900770869097,2840.592042404138,0.990275553406197,1.0000477042242608,34.250412566952605,-0.12344737006377719,2.2611557427068663,0.835599427138035,0.8653103149585425,12.91437573456061,passed,
2025/12/24 02:30:00,0.6663774517859301,0.628986769370303,62.24326993753997,79.03718427916449,2.5028642099119693,2.1145725,2346.8896645500827,2845.6885782803397,0.9903330065535371,1.000320533438245,34.22110733795965,0.26661132137349935,2.2607995778357823,0.837843943012669,0.8658822756382673,12.996318241147845,passed,
2025/12/24 02:45:00,0.668357753595891,0.6294123201467107,62.456685117648604,79.32951926139388,2.5040968600891937,2.116732,2350.0962283106264,2857.091465276105,0.9902673813118253,1.0003656059072121,34.14051675933633,0.10853698417313759,2.2593236903128937,0.8378890465164284,0.8665595856706216,13.039302353405624,passed,
2025/12/24 03:00:00,0.6629226481281413,0.6252063287604644,61.63364306356959,78.30632460057433,2.4917158647756175,2.10407525,2337.9749420916924,2846.4381240171783,0.9900812756875149,0.9999161737914734,34.16850106027767,-0.09934035992591451,2.2612566122653264,0.8339056924024042,0.8657584247896403,12.918084286373476,passed,
2025/12/24 03:15:00,0.6571974905996585,0.6228861759349621,60.95286611659885,77.46547923083237,2.4827785744169644,2.09026825,2329.1349795632887,2825.963576698171,0.9901912410946017,0.9996681953839676,34.299758568299055,-0.009585480328465769,2.2642365784786738,0.8276925290669983,0.8591849569912005,12.798968244493777,passed,
2025/12/24 03:30:00,0.6608103881747708,0.6256637358229632,61.52544444335222,78.21429607034544,2.490140971335192,2.11154825,2336.5182340903093,2839.7501842241163,0.990237603034245,0.9999650201958814,34.32962121313801,-0.0748420924289859,2.2660302992958066,0.8323538628014403,0.8617248327232656,12.889638067073161,passed,
2025/12/24 03:45:00,0.661908902340853,0.6253477938786406,61.59294297286116,78.32240282637355,2.48973559781199,2.11617475,2338.285985080187,2846.345584963221,0.9901670350804522,0.9999313415419486,34.224350114246164,-0.1327977570649687,2.2635413960929807,0.8320002529897805,0.8626654313172721,12.908361781476941,passed,
2025/12/24 04:00:00,0.6581686756737943,0.6231211338107363,61.09571503860754,77.716743754751,2.48496651914481,2.08536825,2331.074921142632,2828.5237911908475,0.9901200127335347,0.9996936139631502,34.288683024214215,0.2169760932772662,2.265906111360754,0.8284993214150924,0.8601190008957849,12.82143005237137,passed,
2025/12/24 04:15:00,0.6500920757340732,0.6187489660430943,60.06239860882928,76.41397656301245,2.4692218259895795,2.1191815,2317.6379168302547,2806.5422023118867,0.9901699531900529,0.9992261494597015,34.40703602185631,0.06032293870334441,2.2692499203477494,0.8232585777492872,0.8562490122400815,12.65273739048766,passed,
2025/12/24 04:30:00,0.6570643269822274,0.622530523303182,61.00853735588592,77.62514471581515,2.480223686025179,2.122927,2333.3049940364167,2830.264963259658,0.9902505687391281,0.9996302181569888,34.23666044712745,0.06203472705631576,2.265270641520258,0.8299179547970268,0.8615523549494647,12.806808512533747,passed,
2025/12/24 04:45:00,0.6531707993068089,0.6203147546223103,60.53577170581786,77.0312596395898,2.4721743454825016,2.1046885,2326.7479294225636,2823.545891742554,0.9902261062139347,0.9993935452099387,34.32180680951639,-0.1300391291303994,2.269122244054802,0.8267290422666841,0.8590249133622667,12.732424256381446,passed,
2025/12/24 05:00:00,0.6533654851008159,0.6175801360201963,60.34130225482167,76.75376545939227,2.4657557546949214,2.0857025,2327.5461953689332,2831.344289472167,0.9900638881726649,0.9991019681203656,34.03051251784576,-0.333646719477558,2.2616467549253128,0.8242397076476512,0.8611502590586468,12.720563900837815,passed,
2025/12/24 05:15:00,0.6525527405184579,0.6177228780413647,60.321675870492726,76.69893722264241,2.4693649134788522,2.0918365,2325.9441866241377,2817.7599939848387,0.9900608838477334,0.999116685785485,34.14928723555114,0.17406805127991679,2.2661634461028077,0.8280875239993616,0.8641671258217242,12.701682628910296,passed,
2025/12/24 05:30:00,0.6517229332351484,0.6183823597012208,60.246297658049585,76.59850782548423,2.469729887599255,2.09971725,2324.122413855127,2811.0678959500874,0.990184801793584,0.9991871946324631,34.22377484533699,0.19132482526552808,2.2658760228567223,0.8298818702325721,0.8645948244697544,12.682532986636016,passed,
2025/12/24 05:45:00,0.6510765950300992,0.6174280614624341,60.06324685822612,76.35585907407179,2.4663254810665647,2.106608,2321.070827393688,2813.4489460344366,0.990118528897619,0.9990850223437683,34.17856006248229,-0.07620145582948616,2.263279199270805,0.8247543987292202,0.8606434196381134,12.663396950245907,passed,
2025/12/24 06:00:00,0.6498223133329641,0.618657322818353,60.03396315811023,76.30393865296072,2.4679150638418346,2.137615,2319.285720947595,2804.177653803258,0.990295272053988,0.999216333866173,34.354902993522174,-0.010518343383347464,2.266802848514409,0.8229501381603352,0.8558990489775276,12.644272441589553,passed,
2025/12/24 06:15:00,0.650452525281118,0.6174520502298596,59.947083108281,76.17391245144562,2.4630097991926667,2.10321725,2319.0552012447797,2817.84451795312,0.9901879729190152,0.9990897306406283,34.185033481033706,-0.5752572163754675,2.2609070678513103,0.8216011968476764,0.857178573121987,12.652234345854485,passed,
2025/12/24 06:30:00,0.65653703474135,0.6242838605670605,60.913740087896905,77.44504754462979,2.485079384270044,2.121404,2328.4136395021605,2813.537007200449,0.9904211438507913,0.999817994852126,34.370845154044055,0.26105630915888467,2.262038317588633,0.82816727508134,0.8573149402473468,12.778155547054677,passed,
2025/12/24 06:45:00,0.662523849600645,0.6300231963526123,61.75543830223574,78.57004552387745,2.5018052522381335,2.14480275,2336.1734532755936,2821.8318455077815,0.9905684997681157,1.0004325829763236,34.462230083703595,0.5146244453501713,2.2594257615631097,0.8375890932669464,0.8622902644999404,12.90432474756837,passed,
2025/12/24 07:00:00,0.6683483298435344,0.6330023060059414,62.292057604975746,79.30612317453262,2.5100100267958303,2.14607275,2343.495276634206,2837.1949677406765,0.9906193356175749,1.0007504303021504,34.22473500921088,0.43945758724118733,2.2459833271673975,0.839846688212384,0.8646735182174801,13.003584459104296,passed,
2025/12/24 07:15:00,0.6639624203186073,0.6306669385719431,61.6946700326711,78.52154426162481,2.501186178898586,2.133935,2334.0699302980415,2828.0251957642563,0.9905858661348461,1.0004996909070065,34.321231236830066,0.12522441260507508,2.2483123689707596,0.8362570310833193,0.8619634764493577,12.911360983466775,passed,
2025/12/24 07:30:00,0.6607995080406848,0.6256020611904356,61.50514296185401,78.02832646877911,2.489434347156299,2.1301885,2342.4607089641217,2828.226822814946,0.9905583957438874,0.9999585490378523,34.13074686620163,0.15293535453871593,2.2568966172453075,0.832835092071747,0.8624103316498218,12.872087140023638,passed,
