datetime,eta1,eta2,m1,m2,cop,cop_given,cp1,cp2,Speed line X,Speed line x,igva1,igva2,Evaporator pressure,k1,k2,Q,status,error
2025/12/24 07:45:00,0.6492198102442395,0.6181637065839022,59.94029809798044,75.99526740056614,2.466964993239627,2.12030375,2318.473287510908,2799.718281463409,0.9903567573069106,0.9991638733411173,34.3421684328534,-0.20739700453614143,2.265196807990016,0.8218553052726135,0.8551916293363528,12.626399429353842,passed,
2025/12/24 08:00:00,0.6654162602033858,0.6265138722417455,61.78757680707465,78.40270375498638,2.497272103854482,2.14328,2346.6052627334175,2828.756385686698,0.9904654645163148,1.0000587218751211,33.8225353599888,0.6581965522465627,2.2430139776004383,0.8381107332563617,0.870472480666845,12.924286271957902,passed,
2025/12/24 08:15:00,0.6653698560598749,0.6298956046541383,61.94626945695144,78.64879090697956,2.5047564861388447,2.166637,2343.7113852885736,2819.9141798169335,0.9906587692772288,1.000421277283131,34.13254986389175,0.7814781831735311,2.2471387257680147,0.8415311936890494,0.8688050689269465,12.933624626190376,passed,
2025/12/24 08:30:00,0.6668780139700193,0.6312799770326061,62.02605505314373,78.78979417372858,2.507303035018054,2.164934,2342.365777134117,2824.4207442528927,0.9906687602910731,1.0005673811201747,34.11737682780958,0.5828368826715922,2.241937886850676,0.8402641841758423,0.8669833691185436,12.95469952636402,passed,
2025/12/24 08:45:00,0.6678752711847439,0.6316451074491369,62.15642849559346,78.92154615133087,2.5086935200104934,2.18509725,2344.9321078375997,2827.395412185482,0.9906847348985607,1.0006062815402625,34.07523449689825,0.5679230669579975,2.240851549035164,0.8442394741157044,0.8711053430816988,12.97578453285385,passed,
2025/12/24 09:00:00,0.6743446173426886,0.6354629872524891,62.482066404423435,79.30097333498996,2.5210708788185254,2.1827415,2336.5408297167633,2818.7623055201543,0.9907699529520047,1.0010151380033516,34.011420061941735,0.6740461688289584,2.238385665656602,0.8394410852198265,0.8667989369462282,12.996884605727637,passed,
2025/12/24 09:15:00,0.6820813834079926,0.6403924542536421,62.88436213866846,79.77847464863903,2.5380590574308544,2.20155675,2324.596679670732,2804.5179302806787,0.990856573641338,1.001544857261892,34.01871108105241,0.9426344278901727,2.2383546285096436,0.8383742814428435,0.8659031870384498,13.017995792388103,passed,
2025/12/24 09:30:00,0.6831052005521758,0.6408255830829688,63.02185190304155,79.91885807640463,2.5399979522640326,2.193251,2326.5987145429795,2806.916933277789,0.9908581472349397,1.0015912374528326,33.99907668407477,0.9499924772487793,2.2381687295733665,0.8377839271568426,0.8651941050939409,13.039119233380122,passed,
2025/12/24 09:45:00,0.6813938414503333,0.6392393143188138,62.920460997140644,79.75842240877019,2.536716477749176,2.1910905,2330.593042922329,2805.8819070568215,0.9908363913139816,1.0014239595226162,33.93721262669842,1.108783744559033,2.236534292869025,0.8391545378498287,0.8672693768181515,13.029780643157986,passed,
2025/12/24 10:00:00,0.676731131420925,0.6360882260281265,62.84242725606029,79.62485098724312,2.526549310920398,2.1817505,2343.740450266706,2821.5398454894653,0.9907666748379985,1.0010844047618264,33.92754512688768,0.9031028581904661,2.2373291584489734,0.8441467760139599,0.8717571611669089,13.050335371953464,passed,
2025/12/24 10:15:00,0.687950037414337,0.6430626699410734,63.3746773640842,80.26725998472698,2.5510297127710353,2.17685875,2325.6245217182545,2798.1515024715604,0.9909078858560774,1.0018371793412735,33.908986677869486,1.3798232532053445,2.2359166369601438,0.8382569711661177,0.8663978778851718,13.070904879292062,passed,
2025/12/24 10:30:00,0.673378772436289,0.6319243960671269,62.71963188188497,79.39786376318266,2.512745926857567,2.1456125,2358.593956233212,2845.569210764026,0.9906721025854577,1.0006349769161582,33.66907132034607,0.3905189244277255,2.2302346135282063,0.8467182946146748,0.8767464091278477,13.076739800574485,passed,
2025/12/24 10:45:00,0.6806024978079679,0.638179096699344,63.16731271174716,79.91633508150518,2.535662410414325,2.153558,2342.0236644084857,2815.864857339324,0.9908034007871551,1.001310433948595,33.926216334305145,1.0937925389090761,2.2394552994952712,0.8423940030534179,0.8699609865179655,13.078664041703432,passed,
2025/12/24 11:00:00,0.6877846613237728,0.6428580547306403,63.390695296536144,80.17311865276092,2.54786822757583,2.16383025,2326.059558041403,2807.8751241678942,0.990905547103779,1.0018063592863504,33.92599135507657,0.7752138912148622,2.237920236895326,0.836156357581411,0.864220736992804,13.080589059250684,passed,
2025/12/24 11:15:00,0.6844854755096851,0.6405874796315191,63.288425848933365,80.02441200893134,2.5422537619461547,2.15774525,2334.0288740715273,2811.9995357084895,0.9908502858740907,1.0015651216203654,33.9064931159963,0.89686712246435,2.2373130775133037,0.8397094113973093,0.8677283122862629,13.082510083845035,passed,
2025/12/24 11:30:00,0.6848304994538794,0.6425557318454834,63.39838300256265,80.14137922868932,2.5466693980086985,2.159377,2331.2351050064276,2806.6252272586594,0.990971358290973,1.001775264051122,34.09670014039015,0.8816143554414395,2.242119042807556,0.8387211014853269,0.8640645084456986,13.0844316794223,passed,
2025/12/24 11:45:00,0.6849237840789814,0.6413418193584808,63.32574629832419,80.02746287575212,2.544045936217138,2.176011,2331.8804670940094,2812.031050438301,0.9908563196331868,1.001643991863916,33.9749556883829,0.7420541102274872,2.238580843227185,0.8388871086928824,0.8662154042870692,13.086347192438605,passed,
2025/12/24 12:00:00,0.6881857388145016,0.6428985784596354,63.43046538833503,80.13940489359324,2.5501277979040515,2.15851075,2327.2326831854525,2805.1628404953044,0.9908904699680803,1.0018120091645866,33.89575195683428,0.89051752979592,2.235081086929719,0.8394714148720428,0.8678451261672954,13.08826449477662,passed,
2025/12/24 12:15:00,0.6861826026051123,0.642039126638052,63.36885104263664,80.0386638956753,2.546351896034749,2.1503015,2329.926295645294,2810.831624420044,0.9908676362361349,1.0017178384551233,33.95519515906465,0.6734545680699661,2.236797808727919,0.8396188816808164,0.8672310242606498,13.090178676814027,passed,
2025/12/24 12:30:00,0.6759661750044045,0.634912439650544,62.95623557558281,79.49529807247174,2.5230390731039076,2.1645875,2352.234042646211,2836.781005020505,0.9907303888592135,1.0009537736014549,33.871352218694796,0.2841743138205793,2.234687085119954,0.84739659694294,0.875280645102327,13.09208771618726,passed,
2025/12/24 12:45:00,0.6737819911355323,0.6336713751092475,62.90333840078697,79.40850723421843,2.5200732081098893,2.161486,2356.865502295961,2839.0142927769784,0.9906983505641456,1.0008214488409324,33.902497370764856,0.35083187073231437,2.235565602505562,0.8452952335624994,0.8725774589719267,13.093997464122817,passed,
2025/12/24 13:00:00,0.6613254205052739,0.6271726968220569,61.223017054044064,77.31684130543218,2.4969345188601495,2.146421,2330.7191696732784,2805.7095596753793,0.9906323823640059,1.0001262252624437,34.17307750762524,-0.03216377111267744,2.2425569772286758,0.8373569327906407,0.8669580119888404,12.82532619797564,passed,
2025/12/24 13:15:00,0.6898521976010104,0.6447208069163981,63.68071456009261,80.49075812137097,2.5574972511682192,2.1790415,2329.0881813459678,2801.833883013876,0.9909221722032151,1.0020092475462028,33.95359297444396,1.271369277223339,2.2340094719631813,0.8409678668460235,0.8677005786922319,13.122319075558664,passed,
2025/12/24 13:30:00,0.692085522079456,0.6452372873667621,63.73733669281263,80.62906459040248,2.557620757255977,2.188371,2328.8921297696334,2808.619489373567,0.9909008192878669,1.002048290699336,33.785720962651595,1.099241578353001,2.2273346797897555,0.8416282352795469,0.869839860733036,13.139806357764414,passed,
2025/12/24 13:45:00,0.6878626717084173,0.6444838855401432,63.73768222454761,80.69691766159757,2.5515254709835964,2.17259,2337.9658233873924,2818.673548503064,0.9910021028095034,1.001981936650756,33.962386066357155,0.9320013033396687,2.2311213131688317,0.8464048363142951,0.8711981059985122,13.157296702055353,passed,
2025/12/24 14:00:00,0.6907551853854879,0.6454608555907382,63.8218673627063,80.87088538184955,2.5535677075794854,2.1840585,2336.0353336658486,2823.332195681598,0.9909647316953998,1.0020633148442868,33.80844978234995,0.8166652159081236,2.225099731447775,0.8446884306494906,0.8708929757813296,13.174794314475793,passed,
2025/12/24 14:15:00,0.6898611085623558,0.6458377737403386,63.903486824539264,81.04444871997717,2.553769285680917,2.17200375,2340.213948868852,2825.6003758833435,0.9910027901008532,1.0020945323781052,33.87047474032904,0.9484529777507207,2.225685980694993,0.8477768856867594,0.8722584032242813,13.192297958082666,passed,
2025/12/24 14:30:00,0.6806233148125934,0.641551303364381,62.22644794399195,78.98543702882591,2.539234839534047,2.18853,2302.2539224391717,2777.6875572255112,0.9909215034254599,1.0016673569755485,34.181903816435714,0.8328251375608354,2.2333586013626867,0.8307086449059169,0.8579763528129277,12.899164387958702,passed,
2025/12/24 14:45:00,0.6785265855003811,0.6415410383977234,62.28811059317853,79.13083999139496,2.536798480494715,2.1834915,2308.4311455625775,2784.505893551689,0.9909834791733226,1.001665734818675,34.29055640472539,0.7854839971429557,2.2353017540413083,0.8358316237057911,0.8607322739693412,12.919754942080322,passed,
2025/12/24 15:00:00,0.6794596381887388,0.6399829000528819,62.26058200709923,79.16290027445429,2.5327070155163414,2.17155575,2312.500471689849,2796.7981878197606,0.9908442960002755,1.0014980051584668,34.016914018921454,0.6612614964667793,2.226180408264567,0.8348646344357142,0.8628509106071655,12.940356559308228,passed,
2025/12/24 15:15:00,0.6846511290584084,0.6437312073080562,62.5315315708413,79.57483578261474,2.543651380980896,2.1711535,2303.884702074049,2791.534644962182,0.990899248142574,1.0018991859403712,34.054685764205246,0.7291108052903045,2.225822328617329,0.8315765339438883,0.8590080880507588,12.960970458765484,passed,
2025/12/24 15:30:00,0.6798360986431449,0.6435276885981968,62.686451474510825,79.86252315494463,2.541693453922397,2.18971725,2318.473416632613,2795.2483288382923,0.9910436635329644,1.0018827988454961,34.30347918925199,1.1449988017375834,2.230712639985243,0.8429534553282505,0.8650806033202453,12.997513085644014,passed,
2025/12/24 15:45:00,0.68223120534184,0.6452390996570012,62.926285375856885,80.25136746803466,2.543954597058752,2.177072,2320.3776422397586,2808.4139846042035,0.9910379119864978,1.0020457668002414,34.26404976193924,0.8301815592042221,2.2272932556653124,0.8436948484355508,0.8651387871908224,13.047413036466136,passed,
2025/12/24 16:00:00,0.6863853587308414,0.6473742016732649,63.5046213639093,81.02931420886895,2.5501121314823334,2.18487475,2331.664458254679,2823.331738375011,0.9910452088059987,1.0022168392897133,34.10660222591341,0.9413150162546569,2.22328928232615,0.8499150670519799,0.8706090989911888,13.145818338770662,passed,
2025/12/24 16:15:00,0.6890033447983028,0.6493114366899667,64.3805961877515,82.18837380404194,2.554425725303932,2.1617025,2357.5895265098707,2851.654426568157,0.9911453371737979,1.0023725730469522,33.98594839375842,1.078501090305419,2.220133940024402,0.857982066119213,0.8751465919406408,13.306626763126465,passed,
2025/12/24 16:30:00,0.6848267147067902,0.6484734192873363,64.7949008511109,82.75903499594007,2.5488205732155906,2.16732275,2382.5423945889133,2874.594509987619,0.9913171118430975,1.0023060188017772,34.12078140788525,1.0959139771103952,2.224328444940876,0.8705014673387838,0.8824682415895994,13.399498698595593,passed,
2025/12/24 16:45:00,0.687028284160183,0.6479983280377744,64.84755107054468,82.86753639636375,2.5477746569722868,2.16416175,2384.6971698152083,2880.7959001943805,0.9912983953961433,1.0022678780297307,33.86873081684802,1.0691954558956525,2.2166748495082755,0.8715895381549427,0.886350561177589,13.415289800233634,passed,
2025/12/24 17:00:00,0.6900115051937434,0.6494634930935563,64.97016215715983,83.11133637208854,2.553553816030996,2.178929,2382.383494561655,2877.3008448008254,0.9912465674317655,1.0023883175092299,33.75856014592442,1.3657562262729486,2.211511384093815,0.8753177345773527,0.8909532465471846,13.430887015897529,passed,
2025/12/24 17:15:00,0.6835598115037985,0.6491480116252119,64.92680270584273,83.14821913585303,2.545688065845745,2.17425675,2391.800705512495,2890.185563614295,0.9913969690366198,1.0023583604124018,34.135082668226346,0.9653899205903632,2.219961422627803,0.8803192774109849,0.8895121840596778,13.44628940927716,passed,
2025/12/24 17:30:00,0.6896606989222048,0.6528556613486433,65.12481623716691,83.4989659130547,2.5581300077568043,2.1701095,2379.9319396814685,2882.308430781825,0.9912480166640095,1.0026560465540997,34.0665413208074,1.178074086543004,2.216423702017613,0.8761194038280556,0.8862924099729713,13.461494999711432,passed,
2025/12/24 17:45:00,0.685139878300879,0.6518354827444034,65.09432744788222,83.55768019616045,2.5520316356854487,2.17505025,2390.978782401586,2889.7186166681413,0.9913815420375868,1.0025752590774328,34.19375842182804,1.216174801053098,2.2166814044429364,0.8846034795972187,0.891317964814157,13.47650682090781,passed,
2025/12/24 18:00:00,0.6365903105382963,0.6119708802386206,57.93283800025005,74.03996789749577,2.4383201000160764,1.939333,2297.287362409177,2758.345724021966,0.9907092263545169,0.9985021242587969,34.105158769892704,0.19601435536243217,2.236792359081435,0.8275521181485904,0.8644943926445781,12.327251772951373,passed,
2025/12/24 18:15:00,0.678720327589311,0.6428571551578974,63.684472087421085,81.56399862539254,2.5339610575797336,2.13646375,2362.807155721237,2845.974163667238,0.9912423537187374,1.0018180438774902,34.13042473646047,1.5216757339708236,2.2322784888682894,0.8662220889467531,0.8838730191317666,13.198849020779182,passed,
2025/12/24 18:30:00,0.6773357941828648,0.6379335348304148,62.193393093045934,79.63530047600108,2.5157285572818187,2.13222,2326.334753511387,2822.4841463999246,0.9910516587401017,1.0012779771588938,33.71166992177752,0.5336411114149794,2.2217098188201687,0.8369686991929245,0.8656316801906303,12.953030742779244,passed,
2025/12/24 18:45:00,0.673443644256339,0.6354478118007147,61.97787060256279,79.33148839190622,2.510233927349643,2.12921,2330.103573279146,2812.546526541522,0.9910898687513543,1.001016807113325,33.752540285735726,0.9689785655920247,2.227775715844244,0.8368779960687065,0.8655070751688624,12.909254757057868,passed,
2025/12/24 19:00:00,0.6744884845263021,0.6354925172063453,61.721418270944426,79.06803116615602,2.50943116473227,2.12173175,2319.500882173773,2807.3696082820816,0.9910299905259732,1.0010194377279384,33.679258659756954,0.7891958585607922,2.2243278088689062,0.8352412818472549,0.8660864155935087,12.86552858629614,passed,
2025/12/24 19:15:00,0.6684308172136069,0.6331896770402966,61.12192889026054,78.36292673478219,2.497667659993638,2.11280575,2313.747244257755,2803.2248789926716,0.9910747610676004,1.0007701273166507,33.841190751216956,0.3810307181773069,2.227391131920085,0.8322842663665214,0.8621591748049486,12.780495789331571,passed,
2025/12/24 19:30:00,0.6672761826779993,0.6321048705201512,60.25047429370989,77.31053181741085,2.4950454642708833,2.1123465,2283.9148321190005,2773.206521683321,0.9909163103161109,1.0006538707012018,33.90004642342229,0.3076999206443901,2.228426558365404,0.8192565482734633,0.8528123534825659,12.617747696071909,passed,
2025/12/24 19:45:00,0.6575851135362133,0.6272067247587555,59.182422068867474,76.00442194913317,2.477529006095628,2.10849125,2272.565815479004,2754.8986997792817,0.9909046653203977,1.000130003536719,34.07584266112103,0.1492323426156495,2.231857518815931,0.8132627550382517,0.8472451500350054,12.4556891636689,passed,
2025/12/24 20:00:00,0.6602070540425006,0.6297461787176657,59.74200401301276,76.78947422749195,2.4851824562736176,2.10811075,2283.0157432833466,2765.796812908381,0.9909640032507014,1.000402277945679,34.12348412119751,0.4002116918819778,2.232525859625576,0.8187543333728492,0.8499667002120285,12.54722038966164,passed,
2025/12/24 20:15:00,0.6666273103861033,0.6358005247221119,60.120921444175174,77.53174945503703,2.504265409400615,2.161484,2274.186369090432,2757.1639655215763,0.9909635491260981,1.0010543464956745,34.198336508479116,0.9573463717166522,2.221950084060279,0.8256371905066293,0.854611499561326,12.599836605545063,passed,
2025/12/24 20:30:00,0.6577118911005827,0.6338509380088776,60.16379119097224,77.70664100219442,2.491704774324253,2.17982775,2298.8614851639954,2778.7772025545673,0.9911842143697998,1.0008442360102252,34.47528391837455,0.8090841076868696,2.224643219976384,0.8470498033100919,0.8691110603788571,12.651976560481877,passed,
2025/12/24 20:45:00,0.6595878875594048,0.6276047423754516,59.9766268473634,77.13935694575369,2.4774333160694653,2.0718625,2301.059584855882,2786.5722862246153,0.9910232397974769,1.00017333731993,33.8664568271226,0.3771765691508972,2.2300340859542223,0.8279375490200704,0.8604878918532877,12.604268697311655,passed,
2025/12/24 21:00:00,0.6609239329782028,0.6307113256016768,60.25392012953937,77.60520378629658,2.4868541002241025,2.09374525,2302.9403221029756,2784.05791070048,0.9910840501841526,1.0005081672685536,34.02403868820972,0.7547456334784376,2.226431818785176,0.830027614826177,0.8588070640658675,12.650622413080036,passed,
2025/12/24 21:15:00,0.6649879069130346,0.6318840980732653,60.51452867361212,77.86840315042643,2.4895220114908434,2.10905825,2303.5818296656444,2796.3887778224,0.9910575568562641,1.000630277259755,33.85243664142521,0.30692185482227546,2.222046918859696,0.8282208370663172,0.85867880525121,12.696489085297815,passed,
2025/12/24 21:30:00,0.6646621954604452,0.6317328287481613,60.75116084372923,78.10556894309815,2.489376596741139,2.11150975,2313.863572740221,2804.5746309209635,0.9911130594076392,1.0006142586857771,33.83757881859884,0.34012327281288124,2.222184720525021,0.8351540881117538,0.8645961086518354,12.74172027605991,passed,
2025/12/24 21:45:00,0.6678937593075087,0.6330121914936606,61.067647411298495,78.44518258194019,2.4952836237483758,2.0990605,2316.822700238255,2807.370718123795,0.991108003849974,1.0007515723261031,33.75141501162643,0.4536469209005046,2.2205703446980634,0.8351112225414195,0.8649806672391288,12.786315921758032,passed,
2025/12/24 22:00:00,0.6670188845468047,0.6324045694953875,61.27227152100161,78.64028615355498,2.493460722458469,2.1015745,2328.6559786536404,2816.9126349477897,0.9911727331746578,1.0006866921495536,33.709673406252854,0.46121970440297133,2.2196836847557195,0.8428000023956981,0.8718027597749665,12.830273232730246,passed,
2025/12/24 22:15:00,0.6695581276606352,0.6370672488198729,61.52315467357155,79.15013045119582,2.5066509282452114,2.06712575,2324.954614198025,2813.303785397387,0.991206347425119,1.0011873069647081,33.90167873003498,0.7506047010934814,2.210373264882872,0.8452972294049204,0.8699423922990995,12.879820186909592,passed,
2025/12/24 22:30:00,0.6585812199886278,0.629790807495233,61.01397245648019,78.25398678245114,2.482528139879236,2.0964295,2341.156515188275,2821.201107277708,0.9913138015321249,1.0004067157707914,33.97692363692279,0.33315857687205996,2.2233575311020215,0.8455614070472138,0.86987440248164,12.81569806589187,passed,
2025/12/24 22:45:00,0.6631435942763668,0.6310394859687787,60.75509716844486,77.86768049290463,2.4880004575792243,2.11107125,2318.768335519416,2806.3996714237487,0.9911615993343392,1.0005394266338492,33.86595074069962,0.07095260323801153,2.220369808049942,0.835851973900299,0.8645342019554021,12.751420346444995,passed,
2025/12/24 23:00:00,0.662985714876828,0.6307748494450622,60.471814531620005,77.45663047818633,2.4904282388705536,2.0978795,2307.5395946908466,2786.7626927846445,0.9911011037678208,1.000512071346006,33.907252490804886,0.3765384601099794,2.221659994702884,0.832473630340731,0.862537531892092,12.68699427407182,passed,
2025/12/24 23:15:00,0.6587764651574669,0.6283481718496179,60.029501481457814,76.83869007181183,2.4822443698523804,2.09202925,2304.347104303367,2780.736127206308,0.991103963412675,1.0002520806316062,33.95701534581165,0.19693046796363062,2.2224638195450845,0.8304540510211049,0.8610097418731644,12.62241922164564,passed,
2025/12/24 23:30:00,0.6534471472099845,0.6257810729553797,59.60165616095341,76.24216530652191,2.4744805285344564,2.0826165,2303.2518994226566,2771.628307689834,0.9911281972301116,0.9999778845040072,34.084363229490776,0.2333305678525047,2.2257158522820473,0.8294033672090431,0.8593481488609991,12.557692257144769,passed,
2025/12/24 23:45:00,0.6568380927729635,0.626636384990483,59.334886424298645,75.84987084364191,2.4792364487683507,2.08204925,2283.7088221391364,2755.268427020461,0.9909971031512093,1.0000690238969052,34.00511288013528,0.12909461283516907,2.223593221638826,0.8188950783034659,0.8523304832805586,12.49281606063095,passed,
